| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 盘管管壁减薄穿孔 | 泄漏 | 化学；机械 | 危急 | 烟气中的硫化物等腐蚀性气体在盘管外壁凝结发生低温腐蚀，或管内水质不佳导致氧腐蚀及垢下腐蚀，使管壁局部减薄最终穿孔泄漏 | 主蒸汽流量异常下降；炉膛负压急剧变小甚至变正压；引风机电流增大；给水流量大于蒸汽流量；管排附近有泄漏异响 | [物理]给水流量与蒸汽流量差值>额定流量5%（适用：稳态运行工况，置信：经验值）；[化学]烟气露点温度>110℃（适用：燃用含硫燃料工况，置信：经验值） | [在线]炉膛负压变送器；[在线]给水/蒸汽流量计；[离线]超声波测厚仪；[离线]内窥镜 | ①关键判据：给水流量大于蒸汽流量且炉膛负压变正，排烟温度降低。②鉴别要点：与汽包水位下降引起的水循环失调区分，若给水自动调节阀持续开大仍无法维持汽包水位，且炉膛出现正压，可排除水位调节故障，确认为盘管泄漏 | [经验级]根本处理：停炉冷却至安全温度，进入烟道确认泄漏部位，切除或更换损坏的盘管段并重新焊接；临时处理：对于单根盘管微小穿孔，在紧急保运情况下可采取两端堵管隔离措施 | 提高给水水质，严格控制溶氧量；控制排烟温度高于烟气酸露点温度；定期对管束进行超声波测厚 | 省煤器管泄漏：省煤器泄漏通常伴随省煤器出口水温骤降及下集箱附近泄漏声，而蒸发器盘管泄漏主要引起汽包水位快速下降和炉膛压力变化，需通过泄漏声源定位区分 | 钳工2名、焊工2名；工时48-72h（置信：经验值） | 超声波测厚仪、红外测温仪、电焊机、角磨机、内窥镜、堵管专用工具（置信：经验值） | 同材质同规格锅炉钢管备件、堵头、氩弧焊丝、密封填料（置信：经验值） | 进入炉膛前需办理有限空间作业票，强制通风并检测内部有害气体及温度合格（DL/T 747-2010，置信：标准值） | 焊缝外观无气孔夹渣，射线探伤Ⅱ级以上合格；在1.25倍工作压力下进行水压试验保压无渗漏（GB/T 12145-2016，置信：标准值） |
| 盘管积灰堵塞 | 堵塞 | 环境；热 | 严重 | 烟气中的飞灰在流经盘管翅片或光管时发生沉积，尤其在低负荷或低烟气流速时加剧，导致烟气流通截面积减小，热交换效率大幅下降 | 引风机电流持续升高或出现喘振；进出口烟气阻力显著增大；蒸汽产量明显降低；排烟温度异常升高 | [物理]烟气侧阻力较设计值增加>30%（适用：额定负荷工况，置信：经验值）；[热]排烟温度高于设计值20℃（适用：同等燃料及负荷工况，置信：经验值） | [在线]烟气差压变送器；[在线]排烟温度热电偶；[在线]引风机电流监测；[离线]停炉内部目视检查 | ①关键判据：烟气差压上升伴随排烟温度升高及引风机电流增大。②鉴别要点：与盘管内壁结垢过热区分，若给水量正常但减温水调节阀异常全开且烟气阻力未变，多为管内结垢；若烟气阻力显著增大，则为外部积灰堵塞 | [经验级]根本处理：停炉隔离，使用高压水枪或压缩空气进行彻底吹灰清灰，严重时进行化学清洗；临时处理：优化运行燃烧，提高烟气流速，增加蒸汽吹灰或声波吹灰频次 | 合理优化吹灰器运行周期；定期检查吹灰器蒸汽疏水畅通；控制入炉燃料的灰分含量 | 盘管内壁结垢：管内结垢会导致工质侧吸热减少，排烟温度升高，但不会引起烟气侧阻力的显著增加，通过监测烟气差压变化即可区分 | 检修工3名；工时24-48h（置信：经验值） | 高压水枪、空压机、工业内窥镜、专用吹灰设备、安全照明灯具（置信：经验值） | 清灰化学试剂、高压清洗用水、吹灰器易损密封件（置信：经验值） | 清灰作业必须佩戴防尘口罩及护目镜；高空烟道内作业需搭设合格的脚手架并系挂安全带（DL/T 747-2010，置信：标准值） | 烟气侧阻力恢复至设计值±5%范围内；额定负荷下排烟温度达到设计要求且无明显反弹（DL/T 750-2015，置信：标准值） |
| 盘管热疲劳裂纹 | 破裂 | 机械；热 | 危急 | 余热锅炉在启停或负荷大幅波动期间，由于管壁温度剧烈交替变化产生巨大交变热应力，长期作用导致管子外壁或焊缝热影响区萌生疲劳裂纹并扩展穿透 | 局部管排处有轻微泄漏蒸汽异响；启停机过程中炉膛压力波动；管子表面出现肉眼可见的龟裂状细纹 | [物理]管材表面裂纹深度>0.5mm（适用：停炉无损检测工况，置信：经验值）；[热]启停机温升率>5℃/min（适用：冷态/温态启动工况，置信：经验值） | [离线]超声波表面探伤；[离线]磁粉探伤；[在线]炉管泄漏在线声学监测系统 | ①关键判据：启停频繁区域管子表面发现网状裂纹且伴随局部泄漏声。②鉴别要点：与管材的高温蠕变损伤区分，蠕变多发生在长期超温运行的过热器管段，表现为管径胀粗及轴向裂纹；热疲劳裂纹多为横向或龟裂状，且管径无显著胀粗 | [经验级]根本处理：割除带有疲劳裂纹的管段，更换新管材并实施氩弧焊对接，必要时优化管系支吊架以吸收热膨胀；临时处理：无，须立即停机处理，防止裂纹快速扩展导致爆管 | 严格控制锅炉启停机时的升温升压速率；优化系统设计，改善集箱和管段的柔性连接，降低局部应力集中 | 高温蠕变损伤：蠕变主要发生在过热器等高温区域，伴随管径明显胀粗和珠光体球化，而热疲劳裂纹多位于刚性固定区或汽水分界处，管径无变化 | 高压焊工2名、无损检测人员1名；工时36-48h（置信：经验值） | 磁粉探伤仪、超声波探伤仪、坡口机、氩弧焊机、红外热像仪（置信：经验值） | 同规格同材质锅炉钢管、钨极氩弧焊丝、氩气、无损检测耗材（置信：经验值） | 焊接作业需严格按焊接工艺指导书(WPS)执行，焊后需进行热处理消除残余应力（DL/T 869-2012，置信：标准值） | 焊缝及热影响区表面及内部无裂纹，100%射线探伤或超声波探伤合格；整体水压试验无压降（DL/T 869-2012，置信：标准值） |
| 取样冷却盘管内部结垢堵塞 | 堵塞 | 机械；化学 | 严重 | 冷却水硬度高在盘管内壁沉积或取样高温水反溶解盐类析出，导致流通截面减小，热阻增加 | 取样流量明显减小甚至断流；取样水温偏高超过设计允许值；冷却水进出口压差增大 | [物理]取样水流量<设计值50%（适用：常温工况，置信：经验值）；[物理]取样水温度>40℃（适用：环境温度25℃，置信：经验值）；[化学]冷却水硬度>0.03mmol/L（适用：闭式循环水，GB/T 50050-2017，置信：标准值） | [在线]取样管路流量计；[在线]温度传感器；[离线]超声波流量计 | 关键判据：流量下降伴随出口水温升高。鉴别要点：若开大冷却水手动阀流量恢复则为阀门开度异常；若开大后流量仍无变化且盘管外表面测温异常，判定为内部结垢堵塞（与阀门卡涩区分） | [经验级]根本处理：解体冷却器，采用化学酸洗配合高压水枪疏通盘管；临时处理：无，须隔离泄压后进行机械疏通 | 定期化验冷却水质；控制取样水减压阀开度维持稳定流量；定期反冲洗 | 取样管路阀门开度异常：开大冷却水阀门若流量恢复则为阀门问题，若不恢复则为内部堵塞 | 化学清洗工2名、管工1名；工时4-6h（置信：经验值） | 管道疏通机、酸洗循环泵、超声波测厚仪、扳手（置信：经验值） | 除垢剂、工业清洗剂、密封垫片、生料带（置信：经验值） | 检修前须关闭取样一次阀和二次阀并泄压至零；涉及化学清洗须穿戴防毒面具和防护服（DL/T 869-2012，置信：标准值） | 盘管清洗后流量恢复正常设计值；系统无泄漏；取样水温度降至30℃以下（DL/T 869-2012，置信：标准值） |
| 盘管及套管腐蚀穿孔泄漏 | 泄漏 | 化学；机械 | 危急 | 高温高压取样水冲刷及电化学腐蚀致盘管减薄，或冷却水氯离子侵蚀，最终导致盘管或外壳穿孔 | 取样间有汽水渗漏声；冷却水回水箱液位异常下降；取样导管外壁可见明显水渍或锈迹；严重时取样间蒸汽弥漫 | [物理]冷却水回水母管压力<0.2MPa（适用：系统运行时，置信：经验值）；[化学]给水取样铁离子>20μg/L（适用：机组正常运行，GB/T 12145-2016，置信：标准值）；[物理]盘管实测壁厚<1.5mm（适用：原设计壁厚2mm，DL/T 438-2016，置信：标准值） | [在线]冷却水回水流量监测仪；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：冷却水系统失水且取样水品质恶化。鉴别要点：关闭取样冷却器进出口阀后，冷却水失水现象停止，判定为冷却器内漏；若失水继续则为外部管网泄漏（与外部冷却水管网泄漏区分） | [经验级]根本处理：更换腐蚀穿孔的盘管组件或整体更换冷却器，重新焊接并探伤；临时处理：无，须立即停运并隔离泄压处理 | 定期对冷却器盘管进行超声波测厚；严格控制冷却水氯离子含量；停用时排空积水充氮保护 | 外部冷却水管路焊缝泄漏：关闭冷却器进出口隔离阀后，观察冷却水回水流量是否归零，归零为内部泄漏，持续泄漏为外部管路问题 | 高压焊工1名、钳工2名；工时8-12h（置信：经验值） | 氩弧焊机、超声波探伤仪、角磨机、内窥镜、倒链（置信：经验值） | 同规格取样冷却盘管组件、不锈钢焊丝、氩气、密封垫片（置信：经验值） | 泄压至零方可动火焊接；受限空间作业须办理审批并强制通风；防烫伤防护服（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤合格；1.5倍工作压力水压试验保压30分钟无压降无渗漏（DL/T 869-2012，置信：标准值） |
