| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 护板严重磨损及脱落 | 磨损；断裂 | 机械 | 严重 | 烟气长期携带粉尘高速冲刷防磨护板，导致表面耐磨层减薄；安装焊缝在交变热应力与震动下发生疲劳开裂，最终导致护板脱落，丧失对内部管束的保护功能。 | 炉膛负压剧烈波动；尾部烟道阻力增大；防磨护板区域存在异常金属摩擦或撞击异响；停炉检查可见管束表面出现肉眼可见的冲刷减薄痕迹。 | [物理]护板剩余壁厚<1.5mm（适用：防磨瓦迎风面，置信：经验值）；[物理]管壁减薄量>原壁厚的30%（适用：省煤器管迎风面，置信：经验值）；[物理]排烟温度上升>10℃（适用：额定负荷运行工况，置信：经验值） | [离线]超声波测厚仪；[离线]视频内窥镜；[离线]宏观着色探伤（PT） | 关键判据：排烟温度上升伴随烟道阻力增大，且内窥镜检查发现护板脱落或管壁明显减薄。鉴别要点：若仅排烟温度上升但无阻力增大及异响，应鉴别为省煤器内部严重结垢或积灰（结垢通常伴随给水流量或水温异常）；若负压剧烈波动伴随爆管声，应鉴别为省煤器管直接爆管泄漏。 | [经验级]根本处理：清理受损区域，重新焊接或安装新的防磨护板，对已磨损超标的管段进行打磨补焊或换管处理；临时处理：对脱落但未伤及管束的护板进行清除以防堵塞，对轻微磨损管束采取加装防磨瓦或喷涂耐磨涂层进行隔离保护。 | 优化烟气流动分布，消除局部涡流；在易磨损区域升级使用碳化硅或高铬合金等抗磨性能更好的防磨护板；定期利用停机检修周期对防磨瓦进行测厚抽查。 | 省煤器管束直接爆管：护板脱落磨损初期表现为金属撞击异响及管壁外部受损，爆管表现为炉膛负压骤降、补水量剧增及持续的泄漏蒸汽异响。 | 钳工2名、焊工2名；工时24-48h（置信：经验值） | 超声波测厚仪、电焊机、内窥镜、着色探伤剂、打磨机（置信：经验值） | 同材质防磨护板备件、耐磨焊条、防磨涂料、管段备件（置信：经验值） | 必须办理热力机械工作票，炉内温度降至安全范围且通风良好方可进入；焊接作业需遵循相关动火安全规程（DL/T 869-2012，标准值）（置信：标准值） | 焊缝表面无裂纹、气孔等缺陷，防磨护板安装牢固且贴合间隙<1mm；修复后的管段需通过额定压力的水压试验无渗漏（DL/T 869-2012，标准值）（置信：标准值） |