| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 调节阀内漏与卡涩耦合失效 | 磨损 | 机械；化学 | 严重 | 长期运行中介质冲刷导致阀芯阀座密封面磨损，叠加给水系统杂质卡涩或局部腐蚀，导致调节阀机械结构受损，无法严密截断或灵活调节流量。 | 给水流量异常波动或持续偏大无法调控；阀后压力偏高；调节阀执行器动作但流量未按比例变化；阀体处可能伴有异常节流啸叫声。 | [流量]给水流量偏差>额定流量5%（适用：稳态运行工况，置信：经验值）；[机械]阀门全关时阀后流量>0（适用：指令为0%工况，置信：经验值）；[化学]给水溶解氧>7μg/L（适用：机组正常运行，GB/T 12145-2016，置信：标准值） | [在线]阀位反馈传感器；[在线]流量计；[离线]阀门内漏超声波检测仪 | 关键判据：阀位反馈为0%时阀后仍有持续流量，且超声波检测泄漏声频异常。鉴别要点：若阀位反馈与指令不符，则为执行器或定位器电气/气源故障（非机械卡涩或内漏）；若执行器推力正常且反馈到位但流量异常，排除执行器卡涩，确诊为阀门内部密封面磨损内漏或异物卡涩。 | [经验级]根本处理：解体调节阀，检查阀芯阀座冲刷情况，对磨损面进行车削、堆焊及研磨，彻底清除内部杂质。临时处理：提高给水滤网过滤精度，利用机组降负荷间隙进行高压水冲洗或反复活动阀门以冲走卡涩异物。 | 加强给水水质监督，确保除氧器及给水泵运行正常；定期校验执行器机械限位与行程；利用检修期对调节阀密封面进行无损检测。 | 执行器故障：执行器故障时阀位反馈与DCS指令不匹配，而内漏时反馈正常但流量异常。 | 检修工2名、热控工1名；工时8-12h（置信：经验值） | 扭力扳手、内六角扳手、超声波测厚仪、阀门研磨工具、超声波泄漏检测仪（置信：经验值） | 调节阀阀芯组件、阀座备件、耐高温高压石墨密封垫圈、研磨砂（置信：经验值） | 检修前必须关闭给水泵并切断上下游隔离阀，开启泄压阀确保管道内无残余高压水，挂"禁止操作"警示牌；操作人员需佩戴防烫伤护具（DL/T 869-2012，置信：标准值） | 阀门组装后进行1.25倍工作压力的严密性水压试验，保压5min无渗漏；运行中阀门全关时泄漏量不超过额定流量的0.1%（DL/T 869-2012，置信：标准值） |