| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 扩容器内部装置及管路异常振动 | 异常振动 | 机械 | 严重 | 扩容器降压蒸发过程中汽水两相流流型剧变引发激振力，或内部分离器部件紧固失效导致机械偏振，长期运行易致管系疲劳失效 | 扩容器本体及连接管道有明显振感；现场可听见管内汽水撞击或金属碰撞异响；底部支座可能有焊缝开裂 | [物理]振动速度>4.5mm/s（适用：额定转速下管道及压力容器表面，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]汽水两相流压降梯度波动>15%（适用：变负荷工况，置信：经验值） | [在线]管道振动速度传感器；[离线]测振仪；[离线]目视及听音检查 | 关键判据：管道表面振动速度超标且伴随内部流体节流压降剧烈波动。鉴别要点：若振动频率与给水泵或汽轮机转速一致且扩容器内部压降正常，则为外部管路共振或机械传递振动，可排除扩容器内部流场激振；若仅在排污量突增时振动加剧，则确认为扩容器内部流型不稳或分离器松动 | [经验级]根本处理：停机隔离扩容器，打开人孔检查并紧固内部分离器及导向装置，修复开裂焊缝，必要时优化内部节流孔板尺寸；临时处理：降低锅炉连续排污流量或压力，避开产生高激振力的负荷工况区运行 | 优化扩容器内部进水布汽结构；定期检查内部构件紧固情况；运行中平稳调节排污阀，避免流量和压力大幅度波动 | 给水管道汽蚀共振：给水管道汽蚀多伴随泵出口压力剧烈波动及泵体异响，而扩容器振动主要集中在容器及排污管系且伴随汽水沸腾声 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 测振仪、电焊机、扳手、内窥镜（置信：经验值） | 金属垫片、耐磨焊条、紧固螺栓（具体规格现场确定）（置信：经验值） | 高温高压环境下作业须做好防烫伤隔离，严禁带压紧固螺栓或焊接（DL/T 869-2012）（置信：标准值） | 容器及管道表面振动速度≤4.5mm/s，内部构件无松动脱焊（ISO 10816-3:2009 表1）（置信：标准值） |
| 扩容器及连接管系焊缝泄漏 | 泄漏 | 机械 | 危急 | 长期承受热应力交变及汽水冲刷，导致扩容器壳体开孔处或进出口管接头焊缝产生疲劳裂纹并扩展，最终穿透壁厚发生介质外泄 | 扩容器外部保温层有渗水或蒸汽吹出痕迹；现场可听见明显的气体泄漏嘶嘶声；周围环境温度异常升高；炉水消耗量增加 | [物理]保温层外表面温度>50℃（适用：环境温度25℃时，GB/T 8174-2008，置信：标准值）；[物理]系统补水量>锅炉蒸发量2%（适用：正常工况，置信：经验值） | [在线]现场巡检仪；[离线]红外热像仪；[带电]超声波泄漏检测仪 | 关键判据：局部保温层温度异常升高且伴有持续嘶嘶声，系统补水量异常增加。鉴别要点：若停运连续排污系统后泄漏征兆消失且补水量恢复正常，确认为扩容器及管系泄漏；若补水量仍大，需排查炉内水冷壁管或省煤器泄漏（无明显外部嘶嘶声及局部高温点） | [经验级]根本处理：紧急停机并隔离泄压至常温常压，打磨清除裂纹部位，按原规范进行探伤、补焊及热处理；临时处理：无，须立即停机降压隔离处理，严禁带压堵漏 | 加强设备制造及检修安装阶段的焊缝无损探伤检验；运行中控制升温升压速率，减小热应力冲击；定期测厚检查易冲刷部位 | 安全阀排汽泄漏：安全阀排汽多为间歇性且声音洪大，扩容器泄漏多为连续性尖锐嘶嘶声并伴有局部保温层浸润 | 高压焊工1名、钳工2名；工时12-24h（置信：经验值） | 红外热像仪、超声波测厚仪、射线探伤设备、电焊机（置信：经验值） | 焊材、保温棉、金属外护板（置信：经验值） | 泄漏部位涉及高温高压汽水，必须彻底泄压放水至零位，办理热力工作票后方可施工（DL/T 869-2012）（置信：标准值） | 补焊焊缝无损探伤（RT或UT）100%Ⅱ级合格，系统水压试验无渗漏（GB/T 16507.6-2022）（置信：标准值） |
| 扩容器排污水质恶化及内部结垢 | 结垢 | 化学 | 严重 | 锅炉排污水中硬度或铁氧化物含量过高，在扩容器内部蒸发浓缩析出并附着于内壁及分离器孔板，导致流通面积减小，引发堵塞及垢下腐蚀 | 扩容器底部排污水流出不畅或流量偏小；分离器压差增大；内部检查可见明显黄褐色或灰白色水垢层；扩容器回收的二次蒸汽冷凝水颜色泛黄或发红 | [化学]回收冷凝水悬浮物>5mg/L（适用：回收至除氧器前，GB/T 12145-2016，置信：标准值）；[化学]冷凝水全铁含量>30μg/L（适用：回收至除氧器前，GB/T 12145-2016，置信：标准值） | [离线]汽水取样化验分析；[离线]内窥镜检查；[在线]排污流量计 | 关键判据：二次蒸汽冷凝水全铁及悬浮物超标，且排污管路流量逐渐衰减。鉴别要点：若炉水本身发红且全厂各取样点水质均差，为锅炉本体水处理失效或严重腐蚀；若仅扩容器出口冷凝水泛黄且进出口压差增大，则为扩容器内部结垢堵塞导致汽水分离效率下降及垢下腐蚀产物剥离 | [经验级]根本处理：隔离扩容器，采用高压水射流或化学清洗彻底清除内部垢物，修复受损的防腐涂层及分离器部件；临时处理：加强锅炉底部定期排污，控制连排量以降低炉水杂质浓度，减轻扩容器负荷 | 严格监控锅炉给水和炉水水质指标；定期对扩容器进行停炉清洗保养；确保连排扩容器水位调节阀动作灵活可靠 | 锅炉水冷壁管结垢爆管：水冷壁结垢通常伴随炉管局部过热、管壁温度升高，而扩容器结垢主要表现为容器自身系统压差增大及水质发红 | 化学清洗工2名、钳工2名；工时24-48h（置信：经验值） | 高压水射流清洗机、汽水取样装置、内窥镜、光谱仪（置信：经验值） | 化学清洗剂、钝化液、分离器孔板备件（置信：经验值） | 进入容器内部作业前须强制通风，检测氧含量及有害气体浓度，办理有限空间作业票（DL/T 869-2012）（置信：标准值） | 内部无明显积垢及腐蚀坑，分离器孔板流通面积恢复，冷凝水水质达到GB/T 12145-2016标准要求（置信：标准值） |