| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|----------|----------|----------|
| 过热段减温器 | — | 安装于过热器级间或出口，通过喷水或表面换热降低蒸汽温度，维持设计过热度。属压力容器，内置喷嘴及混合衬管。设计参考ASME Sec.I、DL/T 612。 | 是 | 每8000运行小时检查喷嘴雾化效果及内衬磨损，清理滤网，校验喷水调节阀线性；每5年进行水压试验测壁厚，PT或MT检查焊缝及密封面。 | 壳体壁厚腐蚀或冲刷减薄至设计最小壁厚，或焊接裂纹无法焊补，或内衬脱落引发严重热冲击裂纹时，整体报废更换。 |
| 过热段减温器 | 雾化喷嘴 | 不锈钢（如316L或410）制造，利用文丘里或螺旋结构将减温水雾化为微细液滴，保证在蒸汽流中快速蒸发。 | 是 | — | — |
| 过热段减温器 | 减温器壳体 | 铬钼钢（如SA-335 P22）或碳钢制造，内壁堆焊不锈钢或设可更换衬套，承受温度交变与冲蚀。 | 否 | — | — |
| 过热段减温器 | 喷水调节阀 | 气动薄膜或电动执行机构驱动，精确控制减温水流量；阀内件为马氏体不锈钢，密封面堆焊司太立合金。 | 是 | — | — |
| 过热段减温器 | 减温水管路滤网 | 不锈钢烧结网或叠片式滤网，安装于调节阀前，拦截氧化皮等颗粒防止喷嘴堵塞。 | 是 | — | — |
| 再热段减温器 | — | 装于再热器冷段或交叉管路上，用于机组甩负荷或事故状态快速降低再热汽温，保护再热器及汽轮机。多采用快开喷水减温式，响应时间<10s。参考ASME TDP、DL/T 5054。 | 是 | 每半年功能测试，记录阀门全行程动作时间，检查电磁阀、限位开关；每年清理滤网；每4年壳体测厚、无损检测及水压试验。 | 阀体裂纹穿透、喷水调节阀内漏致无法维持再热蒸汽额定温度，或执行机构卡涩且无法修复时整体报废。 |
| 再热段减温器 | 雾化喷嘴 | 耐热不锈钢（如SUH310）制造，高压差下雾化水，使液滴瞬间蒸发，避免水滴冲击管束引发疲劳。 | 是 | — | — |
| 再热段减温器 | 减温水管路滤网 | 304不锈钢丝网折叠烧结，过滤精度通常50~100μm，保护喷嘴流道。 | 是 | — | — |
| 再热段减温器 | 快开阀 | 气动活塞式截止阀，故障安全模式（失气全开），密封面堆焊硬质合金，实现紧急喷水。 | 是 | — | — |
| 高压蒸汽旁路阀 | — | 连接主蒸汽管至再热器冷段（或直接至凝汽器），用于启动暖管、停机及甩负荷时平衡压力并防止超温。具有减压、减温一体化功能，阀门通径DN100~400。遵循IEC 61511安全回路。 | 否 | 每月部分行程测试，检查定位器反馈及阀杆密封有无外漏。每3年解体：研磨阀座、更换阀芯密封环及填料，校验执行机构力矩。 | 阀芯冲蚀致Cv值下降超30%不能修复，或阀体热疲劳裂纹深度超壁厚20%，或执行机构活塞缸划伤内泄超标时整体更换。 |
| 高压蒸汽旁路阀 | 阀芯与阀座 | 基体为耐热钢（如F91），密封面堆焊司太立6号合金，承受高压差（如10MPa级）冲蚀及高温蠕变。 | 是 | — | — |
| 高压蒸汽旁路阀 | 阀杆填料密封 | 多层柔性石墨环与编织端环组合，配合碟簧加载，阻止高温蒸汽沿阀杆外漏。 | 是 | — | — |
| 高压蒸汽旁路阀 | 气动执行机构 | 拨叉式或齿轮齿条式气缸，带保位弹簧，提供快速关闭/开启推力，配备智能定位器。 | 是 | — | — |
| 低压蒸汽旁路阀 | — | 连接低压蒸汽母管或再热器出口至凝汽器，用于过剩低压蒸汽排空及启动阶段压力控制。阀门具有减温减压功能，防止凝汽器过热。参考DL/T 715。 | 否 | 每季度动作试验，检查不卡涩。每年校验减温喷水联动。每3年解体检修密封面，更换弹簧及密封圈。 | 阀体铸造缺陷扩展或壁厚减薄超标，减温功能失效致出口温度超凝汽器设计限制，或执行机构扭矩不足时报废。 |
| 低压蒸汽旁路阀 | 减压阀笼 | 不锈钢多孔阀笼，实现逐级降压降噪，抑制空化与振动。 | 是 | — | — |
| 低压蒸汽旁路阀 | 喷水管总成 | 内置在阀后段的喷嘴及套管，直接向低压蒸汽流喷入雾化水降温。 | 是 | — | — |
| 低压蒸汽旁路阀 | 阀座密封环 | 金属缠绕石墨垫或增强PTFE垫，保证关闭时零泄漏。 | 是 | — | — |
| 连接管路 | — | 涵盖过热蒸汽出口至主汽门、再热器进出管、减温水供水管、疏水及放气管。由无缝合金钢管、弯头、三通、大小头、支吊架及保温层构成，承受高温高压及交变应力。参照ASME B31.1、DL/T 5366。 | 否 | 每半年测量受冲刷弯头、三通壁厚，检查支吊架热态位移及弹簧锁定销；机组检修中光谱复核材质、硬度检验；每6年进行金相复型检查石墨化倾向。 | 管段壁厚减薄至强度计算许用值、发现四级球化或石墨化、焊缝裂纹打磨后深度超标无法补焊时，整段更换并按规范热处理。 |
| 连接管路 | 管段（直管） | 材料为A335 P91或12Cr1MoVG，正火加回火状态，用于主蒸汽及再热热段输送。 | 是 | — | — |
| 连接管路 | 弯头 | 感应加热弯管，承受强冲刷，内外壁易氧化皮剥落堆积及冲蚀减薄，材质同直管。 | 是 | — | — |
| 连接管路 | 三通 | 锻制或焊制异径三通，用于分支引出（如去减温器），相贯线焊缝需100% UT。 | 否 | — | — |
| 连接管路 | 保温层 | 硅酸铝纤维毯内层加岩棉板外层，铝皮或不锈钢皮护壳，控制外表面温度≤50℃。 | 是 | — | — |
| 连接管路 | 蒸汽管道疏水阀 | 热动力圆盘式疏水阀或双金属式疏水阀，自动排出暖管凝结水，避免水击。阀体为铬钼钢锻件。 | 是 | — | — |
| 连接管路 | 恒力弹簧支吊架 | 根据热位移选用恒力弹簧吊架或变力弹簧支架，承载并补偿管道热膨胀。弹簧为回火钢丝或碟簧组。 | 是 | — | — |