| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 旁路阀整体汽水泄漏 | 泄漏；腐蚀 | 机械；化学 | 严重 | 长期热胀冷缩及高压差冲刷导致阀体法兰、焊缝或密封结合处产生微裂纹并扩展，或发生电化学腐蚀穿透，引发汽水两相流外漏。 | 阀体外部可见汽水喷溅及泄漏异响；泄漏点附近伴随明显盐垢结晶或锈迹；系统低压蒸汽流量偏离给定值。 | [物理]管壁剩余厚度<2.5mm（适用：运行压力<2.5MPa，置信：经验值）；[化学]炉水Cl-浓度<0.2mg/L（适用：高压锅炉，置信：经验值） | [在线]声发射泄漏监测仪；[离线]超声波测厚仪；[离线]表面渗透探伤（PT） | 关键判据：系统流量偏差且外部出现盐垢结晶。鉴别要点：若仅法兰外部有湿痕且内部流量正常，多为法兰垫片老化而非阀体母管开裂（排除内部密封面内漏）。 | [经验级]根本处理：打磨消除裂纹缺陷后重新补焊，焊后进行整体热处理及无损探伤；临时处理：采用管卡加密封胶进行外部带压堵漏。 | 定期对易冲刷部位进行超声波测厚；严格控制锅炉给水及蒸汽品质，防止氯离子腐蚀。 | 安全阀内漏：安全阀排汽口有微热感且凝结水痕迹，而本故障泄漏点位于阀体结合面或焊缝处。 | 高压焊工2名、钳工1名；工时12-16h（置信：经验值） | 磁粉/渗透探伤仪、直流电焊机、角磨机、带压堵漏工具（置信：经验值） | 同材质焊丝、密封堵漏胶、法兰垫片、金属管卡（置信：经验值） | 必须隔离旁路系统并泄压至零，办理热力工作票；焊接时严格遵守DL/T 869-2012防火防触电规定（置信：标准值） | 焊缝无损探伤（PT/UT）Ⅰ级合格；阀门整体水压试验保压30min无压降且无渗漏（置信：经验值） |
| 旁路阀整体动作卡涩 | 堵塞；老化 | 机械 | 严重 | 阀门内部多部件（减压阀笼与阀座间）因高温蒸汽氧化皮积聚、管道异物卡阻，或填料压盖过热老化烧结，导致阀门整体无法响应控制信号。 | DCS指令变化时阀门开度反馈无变化或动作迟缓；执行机构伺服电流显著增大；就地手轮操作阻力极大甚至无法转动。 | [物理]执行电机电流>额定电流120%（适用：阀门动作全行程过程，置信：经验值）；[物理]填料温度>180℃（适用：低压主蒸汽工况，置信：经验值） | [在线]阀门行程变送器；[在线]执行机构电机电流监测；[离线]手动全行程动作测试 | 关键判据：执行机构电流超限且行程反馈卡死。鉴别要点：若系统解列后手动能轻松转动，多为执行机构机械传动卡涩而非阀体内部结垢异物卡阻。 | [经验级]根本处理：解体阀门，彻底清理内部氧化皮及异物，更换老化填料及受损减压阀笼；临时处理：无，须立即停止该旁路运行并隔离泄压处理。 | 定期进行阀门活动试验（10%行程波动）；改善蒸汽品质，避免高温氧化皮大面积脱落。 | 执行机构机械卡涩：若解列执行机构后阀杆仍无法转动，则确认为阀门内部卡涩，可排除执行机构故障。 | 检修钳工2名、起重工1名；工时8-12h（置信：经验值） | 阀门专用解体工具、内窥镜、拉马、大扭矩扳手（置信：经验值） | 耐高温石墨填料、清洗剂、除垢工具、全新减压阀笼组件（置信：经验值） | 隔离上下游阀门并充分冷却，确认内部无余汽余压；进入受限空间作业需通风并设专人监护（置信：经验值） | 阀门全行程动作时间符合厂家设计要求；手动及自动状态下无卡涩，填料密封处无渗漏（置信：经验值） |