| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 保温层脱落 | 老化；破裂 | 热；环境 | 严重 | 保温材料长期受热应力、机组振动或机械损伤导致结构破裂，部分或整体脱离设备外壳，引发局部热损失增加及外壳超温。 | 保温层外护板变形或翘起；保温区域外壳表面局部过热；保温材料碎屑散落于周边平台。 | [物理]外护板表面局部温度>80℃（适用：环境温度25℃，置信：经验值）；[物理]外护板表面局部温度>50℃（适用：人员可触及区域，GB/T 1576-2018 工业锅炉水质相关保温要求，置信：标准值） | [离线]红外热像仪；[离线]目视检查 | 关键判据：红外热像图显示孤立高温区且伴随外护板物理变形。鉴别要点：若高温区面积呈弥散性扩大且无外护板破损，则为保温材料整体受潮退化（非脱落）；若仅单一超温点需排查内部耐火料是否缺失。 | [经验级]根本处理：清理脱落区域旧保温层，按原设计厚度敷设硅酸铝纤维毯等新材料，恢复外护板并紧固；临时处理：采用高温陶瓷纤维毯对超温部位进行外部包裹捆扎。 | 定期利用停机检修期检查外护板密封性与紧固件状态；机组运行中严防外力机械撞击保温结构。 | 保温层受潮：区分要点为受潮通常表现为大面积温度均匀轻微上升且伴有水渍渗出，无外护板机械性破裂。 | 保温工2名、普工1名；工时8-10h（置信：经验值） | 红外热像仪、铆钉枪、剪板机、卷尺（置信：经验值） | 硅酸铝纤维毯、镀锌铁皮外护板、抽芯铆钉、不锈钢丝（置信：经验值） | 高处作业需佩戴安全带并搭设合格脚手架（GB/T 3608-2008 高处作业分级，置信：标准值） | 表面平整度误差<5mm；外护板搭接处顺水且缝隙<2mm（置信：经验值） |
| 保温材料受潮 | 老化；性能退化 | 热；化学 | 一般 | 外护板密封不良或停机期间吸入湿空气，水汽进入保温层孔隙。水分导热系数远大于空气，导致保温层整体隔热性能退化。 | 保温层表面出现水渍或锈迹；锅炉炉墙散热损失明显增加；雨天或启停机期间外壳温度异常升高。 | [物理]保温材料含湿率（质量比）>4%（适用：常规硅酸铝保温材料，置信：经验值）；[物理]外护板表面平均温度>60℃（适用：环境温度25℃，置信：经验值） | [离线]红外热像仪；[离线]水分测定仪；[离线]取样称重法 | 关键判据：红外热像显示大面积均匀温升，且水分测定仪检测材料含湿率超标。鉴别要点：若温升伴随强烈气流吹出感，需鉴别为炉膛微正压向外窜气（内部密封失效），而非单纯外部保温受潮。 | [经验级]根本处理：切开外护板，彻底清除受潮失效的保温材料，烘干设备外壳后重新填充新材料并严格密封外护板；临时处理：在受潮部位底部钻孔引流排出积水，外部增设临时防雨罩。 | 维护好外护板搭接缝和防水胶条；长期停机需开启微正压干燥系统或放入干燥剂防潮。 | 外护板破损进水：区分要点为破损进水往往伴随明显的机械破损孔洞或裂缝，且受潮部位集中于破损点下方。 | 保温工2名；工时12-24h（视受潮面积而定）（置信：经验值） | 水分测定仪、红外热像仪、卷尺、切割工具（置信：经验值） | 新干燥保温材料、密封胶、防水密封带、自攻螺丝（置信：经验值） | 拆除旧保温材料时需佩戴防尘口罩和护目镜，防止纤维吸入（置信：经验值） | 修复后外护板无渗漏，雨淋或冲洗试验无水迹渗入内部（置信：经验值） |