| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温水管路滤网堵塞 | 堵塞 | 机械；化学 | 严重 | 管路内部机械杂质或水化学失衡产生的沉淀物积聚在滤网表面，导致通流面积减小，减温水流量及压力下降 | 减温水调节阀全开但后路流量持续偏低；减温器出口蒸汽温度异常升高无法控制；滤网前后压差明显增大发出报警 | [物理]滤网前后压差>0.1MPa（适用：额定负荷运行工况，置信：经验值）；[物理]减温水流量<设计值的80%（适用：调节阀全开状态，置信：经验值）；[化学]给水铁含量>10μg/L（适用：机组正常运行水汽质量，GB/T 12145-2016，置信：标准值） | [在线]滤网前后差压变送器；[在线]减温水流量计；[在线]减温器出口温度热电偶；[离线]滤网目视检查与称重 | 关键判据：压差越限且伴随蒸汽超温。鉴别要点：若调节阀门前压力正常但流量低且阀后压力低，可排除减温水泵出力不足；若阀后压力高且流量低，需排查管线气塞或后部管路堵塞，以此与阀门卡涩或管路异物堵塞区分 | [经验级]根本处理：关闭滤网前后隔离阀，开启旁路维持运行，泄压排空后拆卸滤网清洗或更换滤芯；临时处理：开启减温水滤网旁路阀，手动控制减温水流量维持汽温 | 加强给水水质化学监督，确保精处理出水水质合格；定期清理或更换滤芯；利用机组停机机会检查管道内部腐蚀产物并清理 | 减温水调节阀卡涩：调节阀指令变化但阀位不动作，且滤网前后无显著压差增大现象；减温水喷嘴堵塞：滤网压差正常，但喷嘴处压力异常升高 | 检修工2名；工时4-6h（置信：经验值） | 管道专用扳手、压力表、清洗水枪、桶（置信：经验值） | 同规格备用滤芯、密封垫片、耐高温防咬合剂（置信：经验值） | 检修前必须关闭进出口阀并泄压至零，确认无高温高压水喷出危险方可作业（DL/T 869-2012，置信：标准值） | 滤网清洁无破损，压差恢复至正常值<0.05MPa；管道系统打压无渗漏（DL/T 869-2012，置信：标准值） |