| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷水管总成管壁减薄穿孔 | 腐蚀；磨损 | 机械；化学 | 严重 | 喷水降压过程中高速水流夹带微小颗粒对管内壁造成冲刷磨损，且水温突变引发热应力交变，加速材料疲劳与表面微观脱落，最终导致管壁局部减薄穿透。 | 给水流量出现异常波动或同工况下压力微降；停机检查可见管壁局部明显凹陷变薄并伴有微小穿孔或表面龟裂；运行期间可能伴随微弱介质泄漏异响。 | [物理]管壁剩余厚度<1.5mm（适用：直管段及弯头处，置信：经验值）；[状态量]给水流量偏差>5%（适用：额定负荷工况下，置信：经验值）；[物理]管材内外壁温差>50℃（适用：喷水投切瞬间，置信：经验值） | [在线]给水流量变送器；[在线]给水压力表；[离线]超声波测厚仪；[离线]渗透探伤（PT） | 关键判据：超声波测厚显示局部壁厚<1.5mm且PT探伤发现微裂纹。鉴别要点：若给水流量异常增大且系统压力普遍下降，需排查系统大泄漏；若仅调节阀后压降突增，需与喷水调节阀内漏或卡涩区分，通过手动关闭隔离阀观察流量是否归零来排除阀门故障。 | [经验级]根本处理：割除减薄穿孔管段，重新预制相同材质和规格的管段进行焊接，焊后进行100%射线探伤（RT）及整体热处理；临时处理：对于非关键部位微小穿孔，可采取管箱外部打卡子或高压密封胶注入堵漏，待机停炉后更换。 | 优化喷水雾化喷嘴设计，降低水流对管壁的直接冲击角；定期进行给水水质化验，控制水中溶解氧和固体悬浮物浓度；检修期对弯头和高流速区域实施定点定期测厚。 | 喷水调节阀内漏：调节阀关闭后流量仍不归零，且阀后管路温度异常偏低，测厚无显著减薄。 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 超声波测厚仪、射线探伤仪、氩弧焊机、角磨机、对中卡具（置信：经验值） | 同材质锅炉钢管、氩弧焊丝、密封堵头、高温密封胶（置信：经验值） | 检修前须进行管道泄压和余热排放，严禁带压施焊；管壁温度需降至<50℃方可作业（DL/T 869-2012，置信：标准值） | 焊缝无损探伤检测合格，管壁测厚数据均>理论计算最小壁厚，水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 喷水管总成焊缝开裂泄漏 | 断裂；泄漏 | 机械；热 | 危急 | 喷水管与集箱或喷嘴连接焊缝处因结构拘束度高，在频繁启停导致的交变热应力与管道自重及介质振动载荷耦合作用下，焊缝疲劳源区萌生微裂纹并快速扩展至穿透性开裂。 | 焊缝及热影响区附近出现蒸汽或水喷出的明显泄漏，伴随较大泄气异响；停炉后宏观检查焊缝表面存在肉眼可见的裂纹；运行中系统补水量异常上升。 | [状态量]系统补水量>5t/h（适用：正常运行工况，置信：经验值）；[物理]焊缝表面裂纹长度>2mm（适用：所有对接及角焊缝，置信：经验值）；[物理]管道热应力位移>设计允许值（适用：冷热态交变工况，置信：经验值） | [在线]凝结水流量计；[在线]声发射泄漏监测仪；[离线]磁粉探伤（MT）；[离线]着色探伤（PT） | 关键判据：MT/PT探伤在焊缝热影响区发现线性显示，且在线声发射或补水量确认泄漏。鉴别要点：若补水量增加但声发射无强烈响应，需与安全阀内漏或受热面管排泄漏区分，通过炉膛内部听音和异响定位排查受热面，检查安全阀出口是否带水来排除其他泄漏点。 | [经验级]根本处理：打磨彻底清除裂纹直至露出金属光泽，经PT确认无残余裂纹后重新施焊，视情况进行焊后消除应力热处理；临时处理：无，须立即停机处理，严禁对高压喷水管焊缝进行带压打卡堵漏。 | 优化管系支吊架设计，吸收热膨胀位移；严格控制启停炉时的温度变化率；定期检验焊缝无损检测，重点监控高拘束度接头。 | 集箱管座热疲劳开裂：裂纹多发生于管座角焊缝根部且呈多条密集分布，与系统补水量无直接线性关系，多在停炉无损检测中发现。 | 高压焊工1名、无损检测人员1名；工时12-18h（置信：经验值） | 磁粉探伤仪、着色探伤剂、氩弧焊机、焊缝坡口打磨机、热处理设备（置信：经验值） | 合金焊丝、钨极、氩气、耐高温保温棉（置信：经验值） | 泄漏点涉及高压水蒸汽，必须完全泄压至0MPa且温度冷却后方可靠近作业；动火作业需办理一级动火票（DL/T 869-2012，置信：标准值） | 焊缝外观及尺寸符合图纸要求，100%无损检测（MT/PT/RT）合格，整体水压试验1.25倍工作压力无渗漏（GB/T 12145-2016，置信：标准值） |
| 喷水管总成入口滤网堵塞 | 堵塞；性能退化 | 机械；化学 | 一般 | 给水管道内脱落的金属氧化物、垢物或外来杂物随水流聚集在喷水管入口滤网处，造成流通截面积减小，阻力系数增大，导致喷水流量不足或压力损失骤增。 | DCS画面显示喷水调节阀开度异常增大但实际给水流量却未按比例增加；喷水管入口前后压差明显升高；减温水系统响应迟滞，导致主汽温超温。 | [物理]滤网前后压差>0.3MPa（适用：额定流量工况，置信：经验值）；[状态量]调节阀开度>85%（适用：负荷<70%工况，置信：经验值）；[化学]给水悬浮物含量>2.0mg/L（适用：机组正常运行，置信：经验值） | [在线]调节阀阀位反馈；[在线]给水压力变送器；[离线]滤网压差计；[离线]内窥镜检查 | 关键判据：滤网前后压差>0.3MPa且阀位反馈与流量不匹配。鉴别要点：若阀位开度大且流量不足，需与喷水调节阀内部阀芯脱落或卡涩区分；通过手动微关调节阀前的隔离阀，若阀前压力急剧上升而压差变送器无明显衰减，可排除滤网堵塞，定位为阀门内部故障。 | [经验级]根本处理：拆除喷水管入口法兰或端盖，取出滤网，使用高压水枪或化学清洗液彻底清除表面附着物，检查滤网是否有破损并修复或更换；临时处理：通过DCS交替开关调节阀，利用流体反向冲刷尝试带走表层堵塞物。 | 加强给水水质监督，定期投加化学分散剂控制氧化皮生成；在机组大小修期间强制拆解清洗滤网；监控减温水系统上游管道的腐蚀结垢情况。 | 喷水调节阀卡涩：阀位指令与实际反馈存在明显滞后或偏差，且阀后压力持续偏低，滤网压差无显著增大。 | 检修工2名；工时4-6h（置信：经验值） | 扳手、千斤顶、法兰面清理工具、高压清洗机、内窥镜（置信：经验值） | 滤网备件（不锈钢材质）、法兰垫片、螺栓防咬合剂（置信：经验值） | 拆装法兰前确认管道无残压无积水，防止滤网截留的高压水喷出伤人；作业前办理工作票并隔离上下游阀门（DL/T 869-2012，置信：标准值） | 滤网表面清洁无破损，网孔无变形；滤网前后压差恢复至正常值<0.05MPa；法兰复紧无渗漏（GB/T 12145-2016，置信：标准值） |