| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 弹簧断裂失效 | 断裂；断裂 | 机械 | 危急 | 恒力弹簧在长期交变应力或材料疲劳极限下发生裂纹萌生与扩展，最终导致主簧或副簧断裂，丧失恒力支撑功能 | 支吊架发出异响；管道标高骤降；管道支点处出现明显下沉；相邻支吊架荷载转移导致指示器刻度异常 | [物理]弹簧表面裂纹深度>0.1mm（适用：停机检修期间，置信：经验值）；[物理]管道支吊点标高偏移量>±10mm（适用：冷态/热态工况对比，置信：经验值） | [离线]宏观磁粉探伤；[离线]管道标高测绘仪；[带电]支吊架外观目视检查 | 关键判据：管道标高骤降伴随支吊架异响。鉴别要点：与管道水击或汽水共腾引起的管道振动鉴别——水击引发振动伴随系统压力剧烈波动且发生在阀门快速切换时，而弹簧断裂引发的位移是单向不可逆的管段下沉 | [规程级]根本处理：拆除失效支吊架外壳，释放内部残余应力，更换同型号恒力弹簧组件并重新进行冷态荷载标定；临时处理：无，须立即停机处理或采取临时加固支撑 | 定期校验与调整支吊架冷热态位移；检修期进行弹簧表面无损检测；监控管道膨胀受阻情况 | 管道支座滑脱：区分要点是滑脱通常发生在管道膨胀受阻时，支吊架本体弹簧完好，且管道滑动支座偏离底座中心 | 钳工2名、起重工1名；工时8-10h（置信：经验值） | 扭力扳手、磁粉探伤仪、液压千斤顶、水准仪（置信：经验值） | 同型号恒力弹簧组件、销轴、高强度螺栓（置信：经验值） | 高处作业必须佩戴安全带，更换弹簧前必须释放管道内部残余应力（DL/T 869-2012，置信：标准值） | 弹簧表面探伤无裂纹，冷热态位移指示在铭牌刻度±5%范围内（DL/T 869-2012，置信：标准值） |
| 锁定销卡涩或失效 | 卡涩；松动 | 机械 | 严重 | 运行中销轴与轴套间因积灰、腐蚀或润滑不良导致摩擦力剧增，或锁定装置未正确解除，阻碍弹簧正常位移 | 管道膨胀受阻引发局部异常振动；热态下管道膨胀受阻产生异常推力；支吊架位移指示器指针停滞不动 | [物理]销轴与轴套配合间隙>0.3mm（适用：停机检修期，置信：经验值）；[物理]支吊架热态位移量偏离设计值>15%（适用：额定运行工况，置信：经验值） | [离线]塞尺测量间隙；[带电]位移指示器外观检查；[离线]销轴拔出力测试 | 关键判据：热态位移指示停滞且伴随管道受阻振动。鉴别要点：与管道自身刚度变形引起的应力集中鉴别——通过检查管道膨胀节状态，若膨胀节正常而支吊架指针不动，则为销轴卡涩 | [经验级]根本处理：拆卸销轴与轴套，清理表面锈蚀与积灰，重新涂抹高温防咬合剂并调整配合间隙；临时处理：使用铜棒敲击震松卡涩部位，并加注适量液态润滑剂 | 检修期清理销轴并涂抹耐高温润滑脂；检查并确保水压试验或启动前的锁定销在投运时已完全拔出 | 管道刚性支架卡死：区分要点是刚性支架卡死会直接导致管道膨胀位移整体受限，需检查邻近滑动支座状态以排除 | 钳工1名；工时3-4h（置信：经验值） | 铜棒、塞尺、内六角扳手、除锈剂（置信：经验值） | 耐高温防咬合剂、备用销轴、轴套（置信：经验值） | 拆卸销轴时需注意防范管道内部残余热应力突然释放伤人（DL/T 869-2012，置信：标准值） | 销轴动作灵活无卡涩，位移指示器指针能随管道冷热态变化平滑移动（置信：经验值） |
| 荷载标定漂移 | 性能退化 | 机械 | 一般 | 长期运行中弹簧产生微观塑性变形，或内部连杆机构摩擦力变化，导致实际支撑力偏离设计冷态/热态荷载 | 管道存在异常挠度或局部下垂；管道系统局部存在异常高点排汽不畅；相邻管道支吊架受力指示不均 | [物理]冷态荷载偏差>±5%（适用：停机冷态工况，置信：经验值）；[物理]热态荷载偏差>±10%（适用：额定运行工况，置信：经验值） | [离线]弹簧测力计校验；[离线]荷载位移特性曲线测试仪 | 关键判据：支吊架位移在正常范围内，但管道存在应力异常或挠度。鉴别要点：与管道内部介质密度改变引起的挠度鉴别——需结合介质运行参数与设计工况对比，若介质参数正常而挠度增加，则为荷载漂移 | [规程级]根本处理：松开荷载调节螺母，使用专用测力仪器配合调节拉杆重新标定冷态锁定荷载，直至符合设计位移-荷载曲线；临时处理：根据位移指示器偏差微调调节螺母以补偿部分荷载 | 机组大修期间对关键支吊架进行抽检荷载复核；防止管道保温层破损吸水导致附加荷载 | 管道保温层破损吸水：区分要点是保温层破损吸水会导致管道整体重量持续增加，检查保温层外观及含水率即可排除 | 钳工2名；工时4-6h（置信：经验值） | 专用弹簧测力计、扳手、水准仪（置信：经验值） | 无特定备件，消耗少量高温防锈油脂（置信：经验值） | 标定作业时需确保管道处于稳定冷态，严禁带载粗暴拆卸调节螺母（DL/T 869-2012，置信：标准值） | 冷热态荷载实测值与设计图纸曲线偏差不超过±5%（DL/T 869-2012，置信：标准值） |