| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 直管段减薄穿孔泄漏 | 腐蚀；泄漏 | 化学；机械 | 危急 | 管内水质恶化导致酸性腐蚀或氧腐蚀，或外部烟气磨损，使直管段局部壁厚不断减薄，最终承受不住内部蒸汽压力发生穿孔泄漏。 | 轻微时炉膛内有蒸汽泄漏异响，补水量异常增加；严重时管段破裂发出巨大响声，烟气侧温度急剧下降，蒸汽压力骤降。 | [物理]管壁减薄量>20%公称壁厚（适用：直管段环向或纵向，置信：经验值）；[化学]给水溶解氧>7μg/L（适用：高压锅炉，GB/T 12145-2016，置信：标准值） | [在线]炉管泄漏声学监测系统；[离线]超声波测厚仪；[离线]水压试验 | 关键判据：声学报警+补水量激增。鉴别要点：与汽包水位下降引发的水循环失调区分，若给水流量远大于蒸汽流量且伴随声学报警，可确认为管段泄漏而非系统虚假水位。 | [规程级]根本处理：切除损坏管段，按DL/T 869-2012规范打磨坡口并焊接同材质新管段，整体热处理后进行水压试验；临时处理：无，须立即停机处理。 | 严格监控锅炉给水水质，控制pH值与溶解氧；定期停炉检修时对迎风面及弯头后直管段进行超声波测厚普查。 | 汽包安全阀起跳泄漏：安全阀排汽口有明显的蒸汽喷出，且发生在汽包顶部，而非炉膛内部。 | 高压焊工2名、管工1名；工时16-24h（置信：经验值） | 超声波测厚仪、氩弧焊机、坡口机、内窥镜（置信：经验值） | 同材质同规格锅炉钢管、氩弧焊丝、氩气（置信：经验值） | 需办理一级动火票，炉内强制通风良好；焊接及热处理需符合DL/T 869-2012安全规程（置信：标准值） | 焊缝100%射线探伤或超声波探伤合格；水压试验压力按设计值1.25倍保压无渗漏（置信：经验值） |
| 直管段内外部结垢堵塞 | 结垢；堵塞 | 化学；热 | 严重 | 给水硬度超标或炉水浓缩，钙镁离子在高温管内壁结晶析出形成水垢；烟气侧积灰。水垢热阻导致管壁超温。 | 局部管壁金属温度异常升高；相同负荷下燃气轮机排气背压升高；蒸汽流量下降或各段减温水流量异常增大。 | [热]管壁金属温度>450℃（适用：过热器直管段，置信：经验值）；[物理]烟气侧压差>设计值1.2倍（适用：同一受热面模块，置信：经验值） | [在线]管壁金属温度热电偶；[在线]DCS进出口烟气压差监测；[离线]内窥镜检查 | 关键判据：管壁温度超限且压差增大。鉴别要点：与管内汽水分层或气塞引发的局部超温区分，若压差显著增大且多根管子同时超温，多为结垢堵塞；若仅个别管子超温，需排查节流孔板堵塞。 | [经验级]根本处理：停炉后采用高压水射流清洗或化学酸洗清除管内水垢；烟气侧采用压缩空气或蒸汽吹灰清灰；临时处理：适当降低机组负荷，增加连续排污量。 | 加强锅炉水质监督，确保给水硬度合格；定期投入吹灰器运行，防止烟气侧积灰；定期进行锅炉化学清洗。 | 阀门内漏导致蒸汽短路：相邻受热面介质流量分配不均，表现为局部管壁超温，但系统总压差无明显变化。 | 化学清洗操作工4名；工时48-72h（置信：经验值） | 高压清洗机、化学清洗循环泵、内窥镜、热成像仪（置信：经验值） | 化学清洗缓蚀剂、酸洗液、除盐水（置信：经验值） | 化学清洗废液必须集中处理达标排放；进入炉膛前需确认炉温降至安全范围并办理有限空间作业票（置信：经验值） | 管内表面无明显残余水垢，除垢率>90%；各段受热面烟气侧压差恢复至设计范围内（置信：经验值） |
| 直管段热疲劳开裂 | 裂纹；破裂 | 机械；热 | 危急 | 机组频繁启停或负荷大幅波动，导致管段经历剧烈的温度交变应力，在应力集中的直管段表面或焊缝热影响区萌生疲劳裂纹并扩展穿透。 | 管壁表面出现毛细裂纹，初期无明显泄漏；穿透后伴随轻微的蒸汽嘶嘶声，停炉打压时保不住压。 | [物理]疲劳裂纹深度>1.0mm（适用：直管段外表面及焊缝周边，置信：经验值）；[热]管壁温度变化率>5℃/min（适用：机组冷/热态启停阶段，置信：经验值） | [离线]表面渗透探伤（PT）；[离线]超声波测厚及探伤（UT）；[在线]炉管泄漏监测 | 关键判据：表面探伤发现网状或横向裂纹+局部有泄漏痕迹。鉴别要点：与管材本身的原始夹渣或划伤区分，疲劳裂纹多呈现向纵深扩展的树枝状，且多位于管子背火面或固定约束点。 | [经验级]根本处理：彻底打磨消除裂纹，补焊后进行热处理；若裂纹密集或管壁减薄严重，则整体更换该直管段；临时处理：无，须立即停机降压处理。 | 优化机组运行方式，严格控制启停速率，避免负荷急剧升降；设计阶段优化管系支吊架，减少局部应力集中。 | 材质球化退化开裂：因长期超温运行导致材质石墨化或珠光体球化，强度下降而开裂，需通过金相分析鉴别材质是否老化。 | 金属检验工程师1名、高压焊工2名；工时12-20h（置信：经验值） | 渗透探伤剂（PT）、超声波探伤仪、金相显微镜、打磨机（置信：经验值） | 同材质管段、焊材、金相砂纸、渗透探伤剂（置信：经验值） | 打磨时防止管壁过热；探伤操作时需做好个人防护；遵守DL/T 869-2012承压管道焊接安全规范（置信：标准值） | 表面渗透探伤（PT）无裂纹显示；焊缝外观及无损检测符合DL/T 869-2012要求（置信：标准值） |