| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 疏水阀泄漏直通 | 泄漏 | 机械；热 | 严重 | 阀芯或密封面受高速汽水混合物冲刷磨损，导致关闭不严，高温蒸汽直接从疏水管道逸出，造成热损失及管网超压 | 疏水管道异常发热；排汽口持续有蒸汽喷出；听见明显漏汽声；锅炉补水量异常上升 | [物理]疏水阀后管道表面温度>200℃（适用：额定蒸汽压力>2.5MPa系统，置信：经验值）；[状态量]阀后超声波强度>85dB（适用：距离声源1米处，置信：经验值） | [在线]管道表面热电偶；[带电]便携式超声波检漏仪；[离线]红外热像仪 | ①关键判据：阀后温度持续接近饱和蒸汽温度且伴随持续高频超声。②鉴别要点：与"疏水阀正常动作排水"区分，正常排水是间歇性的且排水后温度下降，泄漏直通为持续高温；与"旁路阀内漏"区分，需关闭疏水阀隔离阀观察声音和温度变化以确认泄漏源 | [经验级]根本处理：解体疏水阀，研磨或更换受损阀芯阀座，重新组装打压；临时处理：关闭疏水阀前后隔离阀，暂停该管段疏水并加强主管道疏水监控。 | 定期检测阀后温度和声音；选用耐磨耐高温合金阀芯；优化疏水管道布置减少汽水两相流对阀门的直接冲刷 | 旁路阀内漏：关闭疏水阀前后隔离阀后，若阀后管段仍持续升温升压，则为旁路阀内漏 | 钳工2名、管工1名；工时4-6h（置信：经验值） | 红外热像仪、超声波测厚仪、研磨工具、F型扳手（置信：经验值） | 阀芯阀座备件、耐高温高压石墨垫片、红丹粉（置信：经验值） | 高温高压管道作业需办理工作票，规范穿戴防烫劳保用品，防止蒸汽喷出伤人（DL/T 869-2012，置信：标准值） | 阀门组装后进行1.25倍工作压力的水压试验，保压5分钟无渗漏（GB/T 13927-2008，置信：标准值） |
| 疏水阀堵塞卡涩 | 堵塞 | 机械 | 严重 | 管道内金属碎屑、焊渣或水垢脱落卡涩在阀芯处，或阀杆弯曲结垢导致卡涩，致使疏水阀无法正常开启排水 | 疏水阀后管道发凉或结霜；水位计显示管道内积水水位异常升高；主蒸汽管道发生水击现象 | [物理]阀后管道表面温度<100℃（适用：热备用或运行状态，置信：经验值）；[状态量]疏水阀前后压差>0.5MPa（适用：阀门处于微开或动作状态，置信：经验值） | [在线]管道表面热电阻；[离线]红外测温仪；[带电]便携式振动听诊器 | ①关键判据：阀后温度显著低于饱和温度且阀前后存在明显压差。②鉴别要点：与"无冷凝水产生"区分，若开启旁路排水顺畅且有大量积水排出，说明有冷凝水但疏水阀不通，排除系统缺水；与"疏水阀冻结"区分，需检查环境温度及保温层是否破损 | [经验级]根本处理：拆除疏水阀，使用高压水枪或机械通条清理内部异物，检查阀杆灵活性；临时处理：开启并适度敲击旁路阀进行手动强行排水，维持运行至检修期。 | 新装管网投运前彻底吹管；加强锅炉给水水质监督，防止水垢大量生成；在疏水阀前加装过滤器 | 疏水阀冻结：环境温度低于零度且保温破损，用热水浇淋后阀门恢复动作即为冻结 | 钳工1名；工时2-3h（置信：经验值） | 管道专用扳手、通条、高压水枪、铁锤、防护眼镜（置信：经验值） | 盘根、密封垫片、除垢剂、备用滤网（置信：经验值） | 拆卸阀门前必须确认管道内无残余压力和积水，泄压至零后方可作业（DL/T 869-2012，置信：标准值） | 阀门动作灵活无卡涩，连续启闭3次以上能正常复位，密封面无泄漏（DL/T 869-2012，置信：标准值） |