| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 连接管路系统级汽水两相流诱发振动泄漏 | 泄漏；应力异常 | 机械；热 | 危急 | 连接管路（特别是弯头、三通处）因汽水两相流冲击产生高频微动磨损与管系共振，最终导致管壁减薄穿透，发生汽水混合物外泄。 | 管道保温层破损处有汽水喷出；管系附近伴随明显异常高频气流声或水击声；炉侧补水量异常增加；局部管壁温度因饱和汽水喷出呈现骤降趋势。 | [物理]管系振动速度>4.5mm/s（适用：额定工况下管系表面，置信：经验值）；[物理]管壁剩余厚度<1.6mm（适用：弯头外拱处测厚，置信：经验值）；[热]主蒸汽流量偏差>5%（适用：判断管内介质泄漏量，置信：经验值） | [在线]管道振动加速度传感器；[离线]超声波测厚仪；[在线]主给水流量变送器 | 关键判据：系统补水量上升且局部测厚显著减薄，同时伴随高频振动超标。鉴别要点：若仅补水量上升且炉膛负压变大，需与水冷壁管泄漏（内部泄漏）区分，连接管路外泄通常伴随外部声发射信号及外保温层潮湿痕迹。 | [规程级]根本处理：切除泄漏管段并重新对口焊接，完成后进行100%无损探伤及水压试验；临时处理：无，须立即停机处理，严禁带压堵漏。 | 优化管系支吊架设计避免共振；定期进行管系振动评估及弯头部位测厚筛查；控制启停机温升率防止两相流剧烈震荡。 | 内部水冷壁管泄漏：区分要点在于外部有无明显声发射异常及外保温层潮湿痕迹，内部泄漏通常仅引起炉膛负压及主汽压力变化。 | 高压焊工2名、钳工2名；工时24-32h（置信：经验值） | 超声波测厚仪、射线探伤仪、氩弧焊机、角磨机（置信：经验值） | 同材质同规格管段、氩弧焊丝、坡口机配件（置信：经验值） | 必须隔离汽水系统并消压至零，办理热力机械工作票，严禁带压作业（DL/T 869-2012，置信：标准值） | 焊缝无损探伤100%合格，水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 连接管路整体热应力疲劳开裂 | 应力异常；泄漏 | 机械；热 | 危急 | 机组频繁启停或超负荷运行，恒力弹簧支吊架卡涩失效导致管系膨胀受阻，局部产生极大的热应力交变，长期积累引发管座焊缝或管段母材疲劳开裂。 | 管道支吊架指示异常或偏斜卡死；管道走向急剧变化处（如三通、弯头）焊缝出现裂纹；保温层出现油污或蒸汽吹出痕迹；主蒸汽压力出现缓慢下降。 | [物理]主蒸汽管道内外壁温差>40℃（适用：机组冷态启动阶段，置信：经验值）；[物理]支吊架冷热态位移偏差>20%（适用：额定工况下校核，置信：经验值）；[状态量]焊缝表面裂纹长度>2mm（适用：磁粉探伤检出，置信：经验值） | [在线]支吊架位移指示器；[离线]磁粉探伤（MT）；[在线]主蒸汽压力变送器 | 关键判据：支吊架位移严重超差且对应管段焊缝探伤发现表面开口裂纹。鉴别要点：与管材球化老化开裂区分，热应力疲劳开裂多集中于约束点（支吊架死点或固定支架附近），且宏观裂纹走向多垂直于主应力方向。 | [规程级]根本处理：打磨消除裂纹并重新补焊，修复或更换失效的支吊架，重新进行管系热应力计算与冷态调整；临时处理：若裂纹较小且工况允许，可采取打夹子注胶堵漏，但需降参数运行并准备随时停机。 | 定期检查并维护恒力弹簧支吊架；严格执行启停机曲线控制温升率；大修期开展关键管系焊缝无损抽检。 | 管材长期过热球化开裂：区分要点在于管材金相组织是否严重球化，热应力疲劳开裂金相组织往往正常，且与支吊架异常位移高度耦合。 | 金属检验工程师1名、高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 磁粉探伤仪、金相显微镜、坡口机、液压千斤顶、电焊机（置信：经验值） | 管道同材质母材补焊焊条、恒力弹簧支吊架总成（置信：经验值） | 动火作业需清理周围易燃保温材料，高空搭设符合规范的脚手架，严防高空坠物（DL 5009.1-2014，置信：标准值） | 焊缝表面及内部质量符合DL/T 869要求，支吊架冷热态位移调整符合设计图纸（DL/T 869-2012，置信：标准值） |
| 连接管路系统级保温失效与热损失退化 | 其他 | 热；环境 | 一般 | 管道外保温层因长期振动、机械碰损或老化进水，导致保温性能大幅下降，引发外管壁超温及连接管路系统整体热效率退化。 | 管道外护皮变形、脱落或变色；保温层接缝处有热气逸出；红外成像显示管段表面存在大面积异常高温区；附近电缆桥架或热控元件因烘烤老化加速。 | [热]管道外表面温度>50℃（适用：环境温度25℃时外护皮表面，置信：经验值）；[热]排烟温度偏离设计值>10℃（适用：同等负荷下HRSG尾部，置信：经验值） | [离线]红外热像仪；[离线]红外测温枪 | 关键判据：红外热像图显示局部管段明显热流失且表面温度超限。鉴别要点：需排除内部介质流量分配不均引起的局部过热，若保温层拆除后管壁温度均匀，则为纯保温失效；若局部管壁本身超温，需排查内部堵塞。 | [经验级]根本处理：彻底清除失效保温层，重新敷设硅酸铝针刺毯并安装外护皮，确保搭接处防水密封；临时处理：对外护皮缝隙进行耐高温胶泥临时封堵，减少热散失。 | 定期巡检保温层完整性；及时修复破损的铝皮外护；防止蒸汽管道疏水阀内漏导致保温层长期浸水。 | 内部介质流量分配不均引起的局部过热：区分要点是拆除局部保温后检测管壁温度的均匀性，若管壁温度均匀偏高即为保温失效。 | 保温工3名；工时16-24h（置信：经验值） | 红外热像仪、保温层切割工具、抽芯铆钉枪（置信：经验值） | 硅酸铝保温毯、镀锌铁皮或铝合金外护板、耐高温密封胶（置信：经验值） | 高温区域作业需穿戴防烫劳保用品，搭设脚手架需符合安全规范，防止保温棉碎屑吸入（DL/T 799-2010，置信：标准值） | 保温层外观平整无脱落，表面温升不超过GB/T 8175规定的允许最大值（GB/T 8175-2008，置信：标准值） |