| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 高压蒸汽旁路阀整体剧烈振动与管线共振 | 异常振动 | 机械 | 危急 | 阀门高速节流产生强烈气动激振力，引发阀体及相连高压蒸汽管道系统共振，导致部件松动与结构疲劳 | 阀门及相连管道明显晃动；保温层脱落；管支吊架发出撞击异响；阀位反馈波动 | [物理]振动速度>7.1mm/s（适用：管道支承邻近区域，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]振动位移>50μm（适用：额定工况满负荷运行，置信：经验值） | [在线]管道振动加速度传感器；[在线]阀位反馈传感器；[离线]便携式测振仪 | 关键判据：系统振动频率与管系固有频率接近且振幅随负荷剧增。鉴别要点：与汽水两相流冲击鉴别，若振动频率与压差频段耦合且仅在高旁路开启时发生，则为节流激振；若伴随水击声且发生在启炉阶段，则为汽水冲击 | [经验级]根本处理：优化阀门降噪挡板结构，在管道弯头处增设阻尼减振器；临时处理：改变机组负荷避开共振区，紧固松动的管支吊架 | 优化阀门开度曲线避开激振区；定期检查并调整管系支吊架受力状态 | 汽水两相流冲击：振动伴随明显水击声且多发生于冷态启机阶段，阀门温升滞后 | 钳工3名、管工2名；工时16-24h（置信：经验值） | 扭力扳手、减振器安装专用工具、便携式测振仪（置信：经验值） | 管道减振器、专用降噪阀内件组件、高强度紧固件（置信：经验值） | 高温高压环境作业需防烫伤，严禁带压紧固法兰（DL/T 869-2012，标准值）（置信：标准值） | 管道支吊架冷热态受力检查合格，额定工况下振动速度<2.8mm/s（DL/T 501-2004，标准值）（置信：标准值） |
| 旁路阀系统内漏导致机组效率下降 | 性能退化 | 机械；热 | 严重 | 长期高温高压差冲刷导致阀芯阀座密封面整体受损，或因高温蠕变导致阀体内部件变形，引发蒸汽内漏 | 阀后温度异常升高；高压主蒸汽流量与发电负荷比例失调；阀体表面局部过热漆皮变色 | [热]阀后蒸汽温度偏差>15℃（适用：同等负荷及主汽温度工况下，置信：经验值）；[物理]阀门严密性泄漏量>额定流量0.5%（置信：经验值） | [在线]阀后热电偶温度传感器；[在线]主蒸汽流量计；[离线]超声波泄漏检测仪 | 关键判据：阀门全关状态下阀后温度持续逼近主汽温度。鉴别要点：与下游逆止阀泄漏鉴别，通过超声波测漏仪在阀体中腔测听高频泄漏音，若中腔无异常音且阀后直管段持续升温则高度怀疑旁路阀内漏 | [经验级]根本处理：解体阀门，对焊补修复或更换受损的阀内件组件并重新进行热处理；临时处理：通过DCS强制指令增加阀门关紧力或提升执行机构气源压力 | 定期开展阀门严密性试验；严格控制给水品质防止阀门结垢造成关闭不严 | 下游逆止阀内漏：阀后温度上升较慢且超声波异常音集中在下游管道而非旁路阀本体 | 高压焊工2名、钳工3名；工时48-72h（置信：经验值） | 阀门解体专用拉马、等离子堆焊设备、超声波探伤仪（置信：经验值） | 司太立特合金密封面焊丝、同型号备用阀芯阀座组件、高温研磨膏（置信：经验值） | 涉及高温高压蒸汽隔离，必须办理工作票并确认泄压至零方可作业（DL/T 869-2012，标准值）（置信：标准值） | 阀门组装后进行1.25倍工作压力的壳体水压试验，保压无渗漏（GB/T 13927-2008，标准值）（置信：标准值） |
| 阀门与执行机构连接接口松脱 | 松动 | 机械；控制 | 危急 | 气动执行机构与阀杆连接处的连接夹块或销轴因长期交变载荷疲劳磨损，导致机械传动间隙过大甚至脱开 | DCS显示阀位反馈与实际指令偏差大；执行机构动作但阀门不动作或动作滞后；连接处发出金属撞击声 | [控制]阀位反馈误差>2%（适用：全行程任意位置，置信：经验值）；[物理]连接销轴磨损间隙>0.1mm（置信：经验值） | [在线]阀位反馈变送器；[离线]百分表与塞尺；[带电]阶跃响应测试 | 关键判据：执行机构气缸动作正常但阀杆不动，或阶跃响应测试显示明显死区。鉴别要点：与电液伺服阀卡涩鉴别，若解列执行机构手动能轻松拉动阀杆则为接口松脱；若手动无法推动则为阀杆卡涩 | [经验级]根本处理：更换磨损的连接销轴与夹块，重新标定零满度；临时处理：无，须立即将机组负荷降至安全范围并隔离旁路阀处理 | 检修时严格执行连接件扭矩标准；利用停机机会定期检查连接销轴磨损情况 | 阀杆卡涩：执行机构与阀杆连接受力极大，无松旷间隙，DCS可能伴随过力矩报警 | 仪表工1名、钳工2名；工时4-6h（置信：经验值） | 游标卡尺、内六角扳手套装、扭矩扳手（置信：经验值） | 连接销轴、紧固锁母、开口销防松件（置信：经验值） | 执行机构动作测试前需确认阀体处于安全泄压状态，防止机械伤人（置信：经验值） | 阀位反馈误差<1%，全行程动作灵活无卡涩及松旷死区（置信：经验值） |