| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 水位表汽水连通管堵塞 | 机械 | 危急 | 水位表中的汽连通管或水连通管被水垢、泥渣或异物堵塞，导致无法形成正常的汽水循环，水位指示失真。 | 水位表内水位面无波动或波动极小，呈静止状态；水位指示可能与实际锅筒水位严重不符；轻微敲击水位表后水位无变化。 | [状态量] 水位面波动停止（置信：经验值） | [在线] 人工观察水位表内水位波动情况；[离线] 双色水位计颜色变化观察 | 关键判据：敲击水位表本体，水位面仍静止不动。鉴别要点：与“锅筒严重缺水”区分，若为真缺水，轻微敲击可能引起水位短暂虚高或直接可见无水，而堵塞则完全静滞。可通过快速多次冲洗水位表来判断，若冲洗后水位恢复正常波动则为堵塞。 | [规程级] 根本处理：立即关闭水位表汽水侧阀门，拆卸连通管进行机械清洗或酸洗，清除内部水垢；临时处理：反复快速冲洗水位表（洗汽、洗水、全开冲洗），利用压差冲开堵塞物，若无效须立即停机处理。 | 定期对水位表进行冲洗操作；严格控制锅炉给水水质，防止结垢；定期检查连通管壁厚及内部结垢情况。 | 锅筒满水：满水时水位直接超过顶部，无明显静滞；锅筒缺水：缺水时水位低于底部，冲洗可能有少量水汽喷出。 |
| 水位表玻璃板（或云母片）模糊/漏汽 | 机械 | 严重 | 水位表视窗材料（平板玻璃或云母片）因腐蚀、冲刷、材质老化或密封垫失效导致内侧表面模糊、出现划痕，或外侧泄漏蒸汽和水。 | 透过视窗难以清晰辨认水位线；垫片处有蒸汽冒出或水滴渗漏；玻璃板边缘有白色碱垢痕迹。 | [状态量] 密封垫处渗漏（置信：经验值）；[物理] 玻璃面透光度<70%（置信：经验值） | [在线] 工业内窥镜或人工巡检目视检查；[离线] 透光率仪检测 | 关键判据：停机后拆检发现垫片老化或云母片表面磨蚀。鉴别要点：与“水位表冲洗不净导致模糊”区分，冲洗后视窗内部洁净则为维护不当，若冲洗后仍模糊则为材质损伤。 | [经验级] 根本处理：更换耐高温高压的云母片组件及密封石墨垫圈；临时处理：若仅为外部微漏，可尝试紧固压盖螺栓，但严禁带汽加压紧固，需降压后进行。 | 选用耐高温高压、耐腐蚀的优质云母片；检修时严格按力矩对称紧固压盖螺栓；定期检查并清理视窗内壁。 | 锅水盐分过高致起沫：此时水位线仍应可见只是波动剧烈，而非视窗物理性模糊。 |
| 水位表冲洗操作错误导致假水位 | 控制 | 危急 | 运行人员在进行水位表冲洗时未按规定步骤操作，或冲洗后未确认各阀门状态，导致汽水通路错误，水位表显示完全虚假的水位。 | 冲洗后水位表无水位显示，或水位固定在某个位置不动；汽侧或水侧阀门误关，水位表与锅筒隔离；水位表产生负压，水被倒吸入锅筒。 | [状态量] 汽阀或水阀全关信号（置信：经验值）；[状态量] 放水阀未关闭（置信：经验值） | [在线] DCS阀门状态反馈；[在线] 人工确认阀门手轮物理位置 | 关键判据：DCS信号或现场确认阀门在全关或错误的半开位置。鉴别要点：与“连通管堵塞”区分，若阀门误关，水位表内水将停止流动可能会逐渐冷却，而堵塞时温度与锅筒基本一致；检查阀杆位置即可快速鉴别。 | [规程级] 根本处理：严格按照“洗水-洗汽-全排污”标准程序重新冲洗，确认水阀和汽阀均在常开位、放水阀全关严密；临时处理：立即恢复各阀门至正确运行位置，密切监视临近的远传水位计。 | 严格执行水位表冲洗操作票制度；在冲洗阀门手柄上悬挂正确位置指示牌；加强运行人员模拟机实操培训。 | 远传水位计变送器故障：远传信号异常，但校对现场水位表（若为独立系统）可确认，操作错误则属于系统性问题。 |
| 水位表玻璃管（或视窗）内出现油污 | 化学 | 危急 | 锅炉给水或蒸汽系统受到油脂污染，油污随汽水循环进入水位表并附着在玻璃管内壁，遮挡水位视线，同时油污附着在受热面上可能导致炉管过热，引发爆炸风险。 | 水位表玻璃管视窗表面出现彩虹色油膜或浑浊油迹，难以准确读取水位线；锅水取样可见油花漂浮。 | [化学] 锅水含油量 > 1mg/L（置信：经验值） | [在线] 人工巡检目视观察水位表外观；[离线] 锅炉锅水取样化学分析 | 关键判据：玻璃管内侧出现油花或油膜。鉴别要点：与“水位表内侧结垢”区分，结垢通常为白色或灰白色硬质水垢，而油污呈现彩色油膜或粘稠油迹；与“锅水起沫”区分，起沫时液面呈现剧烈波动或产生大量气泡，而非油膜附着。 | [经验级] 根本处理：立即紧急停炉，排尽锅炉含油锅水，对受热面进行彻底清洗除油，并追溯补水源或蒸汽回水系统查找漏油点；临时处理：无，须立即停机处理。 | 严格控制给水品质，确保除氧器及给水系统无油脂污染源；定期检查凝汽器铜管及蒸汽回水有无油污渗入。 | 锅水起沫：锅水盐分或有机物过高引起，表现为剧烈气泡而非油膜；水位表内侧结垢：由水垢堆积造成，呈硬质白色斑块，无油光。 |