| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 低温省煤器积灰堵塞 | 磨损 | 机械；环境 | 一般 | 烟气中的飞灰颗粒在低温省煤器肋片管间沉积，导致烟气通道阻力增加，换热效率下降；低温工况下易形成粘性积灰或低温腐蚀产物堵塞 | 排烟温度升高；引风机电流增大；省煤器进出口压差明显增大；锅炉出力受限 | [压差]进出口压差>设计值150%（适用：满负荷运行，置信：经验值）；[热工]排烟温度升高>10℃（适用：相同负荷下对比，置信：经验值） | [在线]差压变送器；[在线]温度传感器；[离线]烟气分析仪 | 关键判据：压差显著升高且排烟温度同步升高；鉴别要点：与引风机故障区分，引风机故障通常表现为电流异常但烟道各段压差分布不均，而积灰主要集中在省煤器段局部压差剧增 | [经验级]根本处理：停炉后使用压缩空气或高压水进行吹灰清理，严重时人工清焦；临时处理：调整燃烧工况，提高烟温以尝试干燥积灰 | 定期投入吹灰器；控制燃煤灰分；保持烟温高于酸露点 | 空气预热器堵塞：区分在于空气预热器堵塞会导致一二次风压差波动，而省煤器堵塞仅影响烟气侧压差 | 钳工2名；工时4-6h（置信：经验值） | 高压水枪、压缩空气吹灰设备、防护服、手电筒（置信：经验值） | 清洗剂、密封垫片（置信：经验值） | 须执行有限空间作业审批；佩戴防尘口罩；防止烫伤（置信：经验值） | 压差恢复至设计值范围内；受热面清洁无残留（置信：经验值） |
| 低温省煤器翅片管磨损泄漏 | 磨损 | 机械；化学 | 严重 | 烟气中飞灰颗粒高速冲刷肋片管及弯头，导致管壁减薄穿孔；同时低温烟气中硫酸蒸汽凝结产生酸液，加剧管壁腐蚀与磨损耦合失效 | 给水流量不匹配；省煤器出口烟温异常；炉膛压力波动；烟囱冒白汽或水汽；补水量增加 | [化学]给水氢电导率升高（置信：经验值）；[状态]烟道湿度异常升高（置信：经验值）；[声学]泄漏噪音（置信：经验值） | [在线]声学检漏装置；[在线]流量计；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：给水流量与蒸汽流量差值增大，且烟道湿度或氢电导率同步升高；鉴别要点：与水冷壁泄漏区分，省煤器泄漏通常伴随省煤器出口烟温降低（蒸发吸热减少），而水冷壁泄漏主要影响炉膛出口温度 | [经验级]根本处理：停炉泄压后，通过涡流或超声检测定位漏点，进行挖补或更换管段；临时处理：若泄漏轻微且无法立即停机，可实施带压堵漏 | 控制烟气流速；加装防磨瓦；定期测厚检查；控制燃煤含硫量 | 水冷壁管泄漏：省煤器泄漏点位于尾部烟道，且伴随排烟温度降低；水冷壁泄漏位于炉膛，伴随炉膛压力波动 | 焊工2名、钳工1名；工时8-12h（置信：经验值） | 焊机、坡口机、堵管工具、测厚仪、角磨机（置信：经验值） | 翅片管备件、焊材、防磨瓦（置信：经验值） | 严格执行动火作业审批；进入烟道需强制通风；防止烟气中毒（DL/T 869-2012，置信：标准值） | 焊口无损检测合格；水压试验无泄漏（DL/T 869-2012，置信：标准值） |
| 低温省煤器换热性能退化 | 性能退化 | 热；化学 | 一般 | 管内壁结垢或外壁积灰导致传热系数下降，无法有效吸收烟气余热，造成排烟热损失增加 | 排烟温度高于设计值；省煤器出水温升不足；锅炉热效率下降 | [热工]排烟温度>设计值+15℃（适用：额定负荷，置信：经验值）；[热工]温升<设计值（置信：经验值） | [在线]温度测点；[离线]热效率计算 | 关键判据：排烟温度持续偏高，且给水温度未达到预期值；鉴别要点：与积灰堵塞区分，单纯性能退化通常压差无明显变化，而积灰堵塞伴随压差显著升高 | [经验级]根本处理：化学清洗管内水垢或机械清理管外积灰；临时处理：调整给水流量以维持运行 | 加强水质监督，防止结垢；定期吹灰；控制给水品质 | 积灰堵塞：性能退化无明显压差变化，积灰堵塞压差显著增大 | 钳工2名；工时6-8h（置信：经验值） | 高压清洗泵、酸洗泵、加药装置、水桶（置信：经验值） | 清洗剂、缓蚀剂、水处理药剂（置信：经验值） | 酸洗作业需佩戴防护眼镜和手套；注意废液环保处理（置信：经验值） | 排烟温度恢复至正常范围；换热效率达到设计指标（置信：经验值） |