| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 搅拌轴与桨叶磨损 | 磨损 | 机械 | 严重 | CFB锅炉底料及煤渣等硬质颗粒物在高速旋转下对搅拌器桨叶和轴产生强烈的切削与犁沟效应，导致局部壁厚不断减薄，最终降低结构强度与搅拌效率。 | 1、搅拌电流出现周期性波动或整体下降；2、设备运行异响明显增大；3、浆液或床料混合均匀度变差，出现局部沉积。 | [物理]桨叶边缘磨损减薄量>原壁厚的20%（适用：连续运行6000h以上，置信：经验值）；[电气]电机运行电流波动幅度>额定电流的10%（适用：额定负荷工况，置信：经验值） | [在线]电机电流监测系统；[离线]超声波测厚仪；[离线]着色探伤（PT） | 关键判据：电流波动且伴有异响，停机宏观检查发现桨叶边缘明显变薄。鉴别要点：若电流异常升高且伴有剧烈振动，应鉴别为轴承损坏或动静摩擦；纯磨损通常表现为电流缓慢下降或周期性波动，无明显突发性温升。 | [经验级]根本处理：排空设备内部物料，拆卸搅拌轴组件，整体更换已严重磨损的桨叶或主轴；临时处理：减低负荷运行，加强物料流化风量以减少局部沉积，密切关注电流变化。 | 1、优化搅拌器材质，表面堆焊耐磨合金或喷涂碳化钨涂层；2、控制入炉煤粒度在合格范围内；3、定期利用停炉机会进行测厚检查。 | 轴承损坏：轴承损坏通常伴随突发性强烈振动及轴承座温度急剧升高，而纯桨叶磨损初期温升不明显。 | 钳工2名、焊工1名；工时12-16h（置信：经验值） | 超声波测厚仪、电焊机、专用重型拆卸工具、扭矩扳手（置信：经验值） | 耐磨搅拌桨叶备件、耐磨焊条、主轴机械密封件（具体型号现场补，置信：经验值） | 动火作业必须办理动火票并检测可燃气体浓度；进入受限空间需通风并办理受限空间作业票（置信：标准值，依据GB 30871-2022） | 桨叶及主轴测厚数据达标，无明显裂纹；试车运行期间各轴承温度及振动值符合规范要求（置信：经验值） |
| 搅拌器轴封泄漏 | 泄漏 | 机械；化学 | 危急 | 侧入式搅拌器机械密封或填料密封因长期受颗粒物冲刷、干摩擦或介质腐蚀，导致密封面失效、老化变硬，丧失封堵能力，造成高温物料或有害浆液外漏。 | 1、搅拌轴安装处有明显介质滴漏或喷射；2、轴承座或密封压盖附近有结晶物附着；3、若为高温床料，泄漏点附近有热气逸出。 | [物理]密封处可视泄漏量>5滴/分钟（适用：液相及浆液工况，置信：经验值）；[化学]密封件硬度变化>邵氏A 10度（适用：正常运行寿命周期内，置信：经验值） | [在线]现场人工巡检及视频监控；[离线]红外热像仪（检测泄漏点局部温降或热气流） | 关键判据：密封压盖或轴端处出现肉眼可见的介质泄漏或异常气流。鉴别要点：需区分是密封本身磨损泄漏还是壳体法兰泄漏，通过清理表面后观察泄漏源位置；若泄漏伴随介质温度骤降，需排查是否因冷却水套内漏。 | [规程级]根本处理：隔离系统，泄压排空，拆卸密封压盖，清理旧密封，更换全新机械密封或重新规范加装填料；临时处理：适当调紧填料压盖螺母（针对填料密封），或接入冲洗水稀释泄漏物以防二次损坏。 | 1、保证密封冲洗水或冷却水系统畅通，严禁密封干转；2、定期检查密封压盖紧力，避免过紧发热或过松泄漏；3、选用耐磨耐高温的合金/碳化硅密封材质。 | 壳体法兰泄漏：壳体法兰泄漏介质流向呈法兰周边外溢，而轴封泄漏严格沿主轴向外滴漏或渗出。 | 钳工2名；工时4-8h（置信：经验值） | 专用拉马、扳手、密封面清理工具、红外测温仪（置信：经验值） | 机械密封组件或耐高温耐磨填料、密封胶、垫片（置信：经验值） | 检修前必须切断电机电源并上锁挂牌（LOTO）；确保设备内部完全泄压至常压且温度降至安全范围方可拆卸（置信：标准值，依据DL/T 869-2012） | 静态和动态下轴封处无明显可视泄漏；机械密封摩擦温升不超过环境温度30℃（置信：经验值） |