| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 喷氨格栅喷嘴堵塞 | 堵塞 | 机械；化学 | 严重 | 还原剂（液氨/尿素）结晶或烟气中粉尘在喷嘴内部附着累积，导致流通面积减小，氨气无法均匀喷入烟道 | 就地喷氨管道压力升高；出口CEMS显示NOx浓度超标或波动大；DCS显示该支路流量偏低或归零；喷氨格栅压差增大 | [物理]喷氨管道压力>0.4MPa（置信：经验值）；[化学]烟气NOx排放浓度>50mg/Nm³（置信：标准值）；[物理]格栅压差较设计值升高>30%（置信：经验值） | [在线]喷氨管道压力变送器；[在线]烟气连续监测系统(CEMS)；[在线]DCS流量监视；[离线]内窥镜检查 | ①关键判据：管道压力升高伴随单侧NOx浓度异常波动；②鉴别要点：与喷氨调节阀卡涩区分——若调节阀阀位反馈正常且全系统管道压力均升高，则为格栅堵塞；若仅阀后压力异常且阀位反馈存在偏差，则为阀门卡涩 | [经验级]根本处理：停运对应喷氨支路，使用蒸汽或压缩空气进行吹扫疏通，严重时拆卸喷嘴进行化学清洗或机械疏通；临时处理：提高蒸汽吹扫频次，调整喷氨分配，降低该支路喷氨量维持运行 | 提高烟气温度至氨逃逸临界值以上；定期执行蒸汽吹扫程序；优化氨空混合比例，控制氨逃逸率 | 喷氨调节阀卡涩 | 钳工2名、热控1名；工时4-6h（置信：经验值） | 压力表、内窥镜、蒸汽吹扫软管、扳手（置信：经验值） | 喷氨格栅喷嘴备件、密封垫片、工业清洗剂（置信：经验值） | 检修前必须进行管道泄压置换，监测氨气浓度<25ppm，遵守《危险化学品安全管理条例》（置信：经验值） | 喷氨管道压力恢复正常设计范围；喷嘴无可见堵塞物；NOx排放浓度稳定达标（置信：经验值） |
| 喷氨格栅管道磨损断裂 | 磨损；断裂 | 机械 | 危急 | 烟气中高浓度飞灰长期冲刷喷氨支管及喷嘴，导致管壁减薄，最终在应力集中处发生疲劳断裂 | 就地可听见明显漏气嘶嘶声；断裂处大量氨气泄漏导致该区域温度异常；DCS显示系统氨气流量突增但出口NOx浓度不降反升；氨逃逸率剧增 | [化学]氨逃逸率>3ppm（置信：标准值）；[物理]管壁剩余厚度<1.5mm（置信：经验值）；[状态量]就地氨气浓度>30ppm（置信：标准值） | [在线]氨气泄漏检测报警仪；[在线]CEMS氨逃逸监测仪；[离线]超声波测厚仪；[离线]PT无损探伤 | ①关键判据：氨气流量突增伴随NOx浓度上升及高氨逃逸率，且就地检测到高浓度氨气；②鉴别要点：与氨蒸发器/缓冲罐泄漏区分——若CEMS氨逃逸率显著上升且喷氨量与NOx脱除效率不匹配，同时就地泄漏仪在烟道区域报警，可判定为喷氨管道断裂，而非外部蒸发系统泄漏 | [规程级]根本处理：立即停运脱硝系统，切断液氨供应，用惰性气体置换管道，切除损坏管段并按DL/T 869-2012标准重新焊接或更换喷氨格栅模块；临时处理：无，须立即停机处理 | 定期对喷氨管路进行超声波测厚；在易磨损部位加装防磨护瓦；控制入炉煤灰分，降低烟气粉尘浓度 | 氨蒸发器内部泄漏 | 高压焊工2名、钳工2名；工时12-24h（置信：经验值） | 超声波测厚仪、氩弧焊机、射线探伤仪、防毒面具（置信：经验值） | 同材质喷氨管段、喷氨格栅组件、氩弧焊丝（置信：经验值） | 作业区氨气浓度必须<25ppm方可作业，动火作业需办理一级动火票，焊工持证上岗（DL/T 869-2012，置信：标准值） | 焊缝100%无损检测合格（DL/T 869-2012，置信：标准值）；管道测厚数据达标；系统气密性试验保压30分钟无压降（置信：经验值） |
| 喷氨格栅流量分配不均 | 性能退化；堵塞 | 机械；控制 | 一般 | 由于喷嘴部分堵塞或内部节流孔板设计偏差，导致各支管喷氨量不一致，造成局部氨过量（氨逃逸）或局部氨不足（NOx超标） | 出口CEMS显示NOx浓度呈现规律性波动；个别喷氨支管流量偏离设定值；下游SCR反应器局部区域温度偏差大；空气预热器压差有上升趋势 | [物理]各支管流量偏差>±10%（置信：经验值）；[物理]反应器出口截面NOx浓度偏差>15%（置信：经验值）；[化学]氨逃逸率局部>3ppm（置信：经验值） | [离线]喷氨格栅流量网格测试；[在线]各支管流量计；[离线]烟气截面多点采样分析 | ①关键判据：各支管流量偏差超标，且反应器出口截面NOx浓度分布不均；②鉴别要点：与CEMS分析仪故障区分——若DCS显示的各支管流量存在显著偏差，且通过网格法人工测试证实NOx分布不均，则为格栅流量分配问题；若所有流量数据正常但CEMS显示异常，需排查分析仪取样管路堵塞 | [经验级]根本处理：停炉检修期间，清理堵塞的喷嘴，重新调整各支管手动截止阀或节流孔板，进行喷氨格栅流场冷态调平试验；临时处理：在DCS上微调各支路流量设定值，优先保证NOx达标，牺牲部分氨逃逸率 | 每年大修期间进行喷氨流场调平试验；定期检查和清理喷嘴；优化CEMS测点布置 | CEMS分析仪取样管路堵塞 | 调试工2名、热控1名；工时8-12h（置信：经验值） | 毕托管、微压计、烟气分析仪、标准流量计（置信：经验值） | 节流孔板备件、密封垫片（置信：经验值） | 流场试验期间需保持引风机运行，人员注意防止机械卷入（置信：经验值） | 各支管流量偏差≤±5%；反应器出口截面NOx浓度偏差≤10%（置信：经验值） |
| 喷氨格栅（AIG）流量分配失衡 | 堵塞 | 机械；机械 | 严重 | 由于喷氨支管局部堵塞（氨盐结晶或杂物）或内部喷嘴磨损泄漏，导致截面氨气分布严重不均，引发局部氨逃逸和脱硝效率瓶颈 | 就地喷氨支管流量计指示异常（部分归零或满量程）；反应器出口截面的多点采样显示NOx浓度分布极度不均；下游空预器压差有增大趋势 | [状态量]各支管流量偏差>±10%（适用：喷氨格栅调平试验，置信：经验值）；[化学]出口截面NOx浓度相对均方根>0.3（适用：反应器出口网格法测试，置信：经验值）；[物理]喷氨管路压力>0.2MPa（适用：压缩空气或蒸汽吹扫时，置信：经验值） | [在线]喷氨支管智能流量计；[离线]网格法烟气多点等速采样装置；[在线]喷氨母管压力变送器 | 关键判据：支管流量偏差超标且出口NOx分布不均。鉴别要点：若所有支管流量同时下降且母管压力升高，判定为总管滤网堵塞；若单支管流量偏大且附近管路流量偏小，判定为喷嘴磨损泄漏导致局部短路窜气 | [经验级]根本处理：停炉期间拆解喷氨格栅，疏通或更换损坏的喷嘴，重新进行冷态气流分布试验；临时处理：在线通过调整各支管手动截止阀开度，强行平衡各区域流量 | 定期清理氨气/空气混合器滤网；保证蒸发器出口温度防止液氨带入管网；利用检修周期开展全截面流场测试与喷嘴内窥检查 | 催化剂局部老化：区分要点是局部老化通常表现为特定区域的永久性效率低下，调平喷氨无效；而格栅失衡在调整阀门后可立即改善NOx分布 | 机务检修工3名；工时12-24h（置信：经验值） | 内窥镜、超声波测厚仪、标准毕托管流量计（置信：经验值） | 不锈钢喷嘴备件、高压软管、聚四氟乙烯密封带（置信：经验值） | 检修涉氨管线必须使用防爆工具；水压试验或气密性试验时严防超压爆裂；氨区动火需办理一级动火票（GB 18218-2018，置信：标准值） | 喷氨格栅冷态通风试验各喷嘴流量偏差≤±5%；系统气密性试验保压30分钟无压降（DL/T 322-2010，置信：标准值） |
