| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 发声器膜片破损 | 破裂 | 机械 | 严重 | 声波吹灰器发声器金属膜片在长期高频振动下产生疲劳微裂纹并扩展，最终导致膜片破裂，无法产生有效声压。 | 集控室气源压力正常但就地无低频沉闷轰鸣声；压缩空气流量异常增大；DCS显示运行电流可能偏低；受热面局部积灰加剧。 | [物理]声压级衰减>5dB（适用：设计频率工况下，置信：经验值）；[物理]压缩空气流量增加>20%（适用：额定气源压力下，置信：经验值）。 | [在线]压缩空气流量计；[离线]声级计；[带电]DCS运行电流监控。 | 关键判据：声压级显著下降且压缩空气流量激增。鉴别要点：与气源滤网堵塞鉴别——滤网堵塞会导致气源压力及流量同时下降，而膜片破损会导致流量异常增大且气压降不显著。 | [经验级]根本处理：停气泄压，拆卸发声器法兰，更换同型号膜片，更换密封垫片并紧固；临时处理：无，须立即停用该路吹灰器并关闭其气源手动阀，防止大量压缩空气进入炉膛。 | 优化吹灰频次，避免不必要的频繁启动；定期检查气源品质，确保无大量液态水夹带冲击膜片。 | 声波吹灰器管路漏气：管路漏气也会导致流量增大，但漏气点通常有明显漏风嘶嘶声，且声压级未发生衰减，可通过超声波检漏仪或听音法在管路沿线定位。 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、声级计、万用表（置信：经验值） | 同型号发声器膜片、密封垫片（置信：经验值） | 检修前必须关闭气源总阀并泄压，确认炉膛处于负压或停炉状态方可拆卸法兰（标准值，DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） | 在额定气源压力下，声压级恢复至设计参数±2dB范围内，无气源泄漏（标准值，DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） |
| 气源管路及电磁阀堵塞 | 堵塞 | 机械；环境 | 一般 | 压缩空气中的杂质、水分结冰或管路内部锈蚀物在电磁阀进口或管路缩径处聚集，导致气路阻断，膜片无法获得动力起振。 | 就地听不到发声器起振的轰鸣声；电磁阀线圈带电指示灯亮但进气管无气流声；就地压力表显示压力低于设定值或归零。 | [物理]气压降>0.2MPa（适用：电磁阀前至发声器段，置信：经验值）；[物理]声压级下降>10dB（适用：设备正常运行区，置信：经验值）。 | [在线]供气母管压力变送器；[离线]便携式声级计；[离线]万用表。 | 关键判据：电磁阀带电但管路末端无气压或极低。鉴别要点：与电磁阀线圈烧毁/未得电鉴别——使用万用表测量电磁阀线圈电压及阻值，若电压正常且线圈阻值正常，则排除电气故障，判定为机械管路堵塞。 | [经验级]根本处理：拆解并清洗电磁阀阀芯及过滤网，疏通管路，更换生料带及密封件；临时处理：轻微堵塞时，可反复手动按动电磁阀手动按钮利用气流反向冲刷。 | 在气源主管路安装空气过滤减压阀并定期排液；冬季做好管路保温伴热，防止结露结冰。 | 电磁阀线圈烧毁：线圈烧毁后现象极为相似，但线圈烧毁通常伴随控制回路断路，万用表测线圈电阻为无穷大，而堵塞时线圈电阻正常。 | 热控检修工1名、钳工1名；工时2-3h（置信：经验值） | 万用表、内六角扳手、压缩空气吹扫枪（置信：经验值） | 阀芯密封件、生料带、除锈清洗剂（置信：经验值） | 检修前切断控制电源及气源，防止带电带压拆卸伤人（标准值，DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） | 电磁阀动作灵活无卡涩，管路末端气压恢复至设计值，发声器起振声压正常（标准值，DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） |