| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 密封垫高温老化失效 | 老化 | 机械；热 | 严重 | CFB锅炉运行床温高，长期超温导致非金属密封垫材质发生热降解、变硬失去弹性，致使密封比压下降发生界面泄漏 | 检修孔门或风室密封处出现局部冒灰、漏风现象；法兰间隙可见明显粉尘外溢；密封垫表面硬化或出现龟裂纹 | [物理]CFB床温>950℃（适用：常规燃煤工况，置信：经验值）；[状态量]密封面泄漏量>10%（适用：外观检查发现明显缝隙，置信：经验值） | [离线]红外热像仪；[离线]目视测厚与探伤检查 | 关键判据：法兰间隙出现冒灰漏风且密封垫存在表面龟裂；鉴别要点：若仅发现漏风但垫片弹性完好无裂纹，应排查法兰机械松动或压力波动，排除单纯老化失效 | [经验级]根本处理：停炉降温后拆卸法兰，清理密封面残留旧垫片，更换为耐高温石墨或金属缠绕垫片并按对角线顺序紧固；临时处理：采用高温密封胶对泄漏缝隙进行外部封堵，待停机检修彻底更换 | 严格控制床温及运行压力，避免长期超温超压运行；选用与工况温度等级相匹配的密封材质；定期检查法兰紧固力矩 | 法兰机械松动：区分要点为机械松动多伴随明显振动且垫片本体外观完好，而老化失效无显著振动但垫片存在硬化龟裂 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、红外测温仪、清理刮刀（置信：经验值） | 耐高温石墨垫片或金属缠绕垫片、高温密封胶（置信：经验值） | 必须待炉内温度降至安全范围方可施工，严防烫伤与高空坠落（DL/T 869-2012，标准值）（置信：标准值） | 法兰结合面严密无漏风漏灰现象，紧固力矩符合设备设计规范（DL/T 869-2012，标准值）（置信：标准值） |
| 密封垫颗粒冲刷磨损 | 磨损 | 机械 | 严重 | CFB锅炉内含高浓度煤灰颗粒的高速气流长期冲刷密封间隙，导致非金属垫片表面被磨蚀减薄，引发密封压紧力不足而泄漏 | 密封周边有明显的气流喷射声；法兰接合面有明显的高速灰流喷射痕迹；停炉检查可见垫片边缘呈现不规则减薄或缺口 | [物理]气流速度>15m/s（适用：含灰气流冲刷工况，置信：经验值）；[状态量]垫片厚度减薄>20%（适用：对比原始厚度测量，置信：经验值） | [离线]超声波测厚仪；[离线]目视外观检查 | 关键判据：垫片边缘存在明显的高速气流冲刷沟壑且伴有局部减薄；鉴别要点：若垫片减薄均匀且伴随材质变脆，应判定为老化失效，排除局部冲刷磨损 | [经验级]根本处理：更换耐磨型密封垫片，优化法兰密封结构减小气流直接冲刷；临时处理：采用耐磨修补剂对冲刷缺损部位进行填补封堵 | 降低烟气流速，优化空气动力场以减轻局部涡流冲刷；定期测厚检查易磨损部位密封件 | 密封垫化学腐蚀：区分要点为腐蚀区域表面通常呈粉化或变色状态，而冲刷磨损区域表面呈现明显的金属光泽或机械沟槽纹理 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、超声波测厚仪、角磨机（置信：经验值） | 耐磨型密封垫片、耐磨修补剂（置信：经验值） | 施工前确认系统已泄压至常压，严禁带压盲目紧固法兰以防螺栓断裂伤人（DL/T 869-2012，标准值）（置信：标准值） | 密封面平整光洁，垫片厚度均匀无减薄，无泄漏现象（DL/T 869-2012，标准值）（置信：标准值） |