| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 波纹管磨损减薄 | 磨损 | 机械 | 严重 | CFB锅炉内高浓度床料颗粒（煤、石灰石、灰渣）在高速流化下对波纹管表面产生强烈冲刷切削，导致管壁减薄 | 局部管壁温度异常升高；炉膛差压出现波动；停炉检查可见波纹管迎风面及波峰处有明显沟槽或麻点 | [物理]管壁剩余厚度<1.2mm（适用：管径≤38mm的碳钢管，置信：经验值）；[物理]局部磨损速率>0.2mm/年（适用：满负荷工况，置信：经验值） | [在线]壁温热电偶；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：测厚数据低于阈值且伴随局部壁温异常升高。鉴别要点：若管壁整体变薄且伴有高温氧化皮，则为高温老化（非局部冲刷磨损）；若仅迎风面和波峰减薄，则为颗粒冲刷磨损 | [规程级]根本处理：切除减薄超标管段，更换新波纹管段并按DL/T 869-2012进行焊接及热处理；临时处理：对磨损轻微部位喷涂耐磨合金或加装防磨瓦 | 控制入炉煤粒径分布；优化一二次风配比降低流速；在易磨损区域敷设耐火可塑料或喷涂耐磨涂层 | 高温过热段管材老化：区分要点为老化表现为管材金相组织球化及整体氧化，而非外表面机械切削沟槽 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、氩弧焊机、角磨机、红外测温仪（置信：经验值） | 同材质同规格波纹管段、耐磨防磨瓦、AWS A5.13耐磨焊丝（置信：经验值） | 炉内检修必须办理工作票，待炉温降至50℃以下方可进入；焊接作业需清除可燃物（DL/T 869-2012，置信：标准值） | 焊缝100%无损检测合格；管壁厚度测量无低于设计计算最小需要厚度区域（GB/T 16507.4-2013，置信：标准值） |
| 波纹管焊缝开裂泄漏 | 裂纹；泄漏 | 机械；热 | 危急 | 波纹管与直管段连接焊缝处因结构不连续产生应力集中，在交变热应力及系统振动疲劳作用下萌生裂纹并扩展穿透 | 炉膛负压突然变正压且剧烈波动；给水流量大于蒸汽流量；现场可能听到明显的泄漏嘶嘶声；泄漏点附近有蒸汽吹扫声 | [物理]炉膛压力>+200Pa（适用：引风机自动调节投入时，置信：经验值）；[物理]给水流量与蒸汽流量差值>10t/h（适用：300MW等级CFB锅炉，置信：经验值） | [在线]炉膛压力变送器；[在线]声学泄漏监测系统；[在线]给水/蒸汽流量计；[离线]荧光渗透探伤 | 关键判据：流量出现负偏差且炉膛压力突增。鉴别要点：若水冷壁整体爆管伴随床温大面积骤降，多为水冷壁管泄漏；若压力不变而汽包水位急剧下降，可能为排污阀内漏（非承压管破裂） | [经验级]根本处理：立即停炉冷却，排空炉内床料，对裂纹管进行补焊或整体换管；临时处理：无，须立即停机处理 | 稳定运行工况，避免负荷剧烈变化；定期对焊缝进行无损探伤抽查；消除管道支吊架失效导致的额外机械应力 | 水冷壁管爆破：区分要点为水冷壁爆破往往伴随炉膛底部大量积水及床温大面积急剧下降，而波纹管泄漏多集中于尾部烟道 | 钳工3名、高压焊工2名；工时24-48h（置信：经验值） | 射线探伤仪、渗透探伤剂、氩弧焊机、热处理设备（置信：经验值） | 进口同材质管材、氩气（纯度99.99%）、镍基合金焊丝（置信：经验值） | 停炉后需强制通风降温至40℃以下方可进入炉膛；进入受限空间需执行有限空间作业审批（GB/T 30871-2022，置信：标准值） | 射线探伤(RT)或超声波探伤(UT)达到NB/T 47013-2015规定的Ⅱ级及以上合格标准（置信：标准值） |