| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 烟道膨胀节整体泄漏 | 泄漏 | 机械；热 | 危急 | 烟道系统冷热交变产生巨大热应力，导致波纹管或非金属蒙皮发生疲劳穿透，或压紧法兰螺栓整体松弛，造成系统密封整体失效。 | 就地听到明显泄漏嘶嘶声；泄漏点附近有正压烟气外溢；引风机电流增大；炉膛负压难以维持。 | [热]膨胀节内外壁温差>50℃（适用：冷态启动至满负荷运行阶段，置信：经验值）；[物理]膨胀节处漏风率>2%（适用：运行工况，置信：经验值） | [在线]炉膛负压变送器；[在线]引风机电流监测；[离线]红外热像仪；[离线]超声波测漏仪 | 关键判据：引风机电流异常增大且炉膛负压低于设定值。鉴别要点：若引风机电流增大但炉膛负压正常，需排查引风机叶片磨损或空气预热器漏风，而非膨胀节泄漏。 | [经验级]根本处理：停炉降温至常温，拆除损坏的膨胀节，按图纸重新安装新膨胀节并更换全部法兰垫片，对角紧固螺栓；临时处理：采用耐高温硅胶玻璃纤维布或快速堵漏胶进行外部包覆封堵。 | 优化锅炉启停曲线降低热应力冲击；定期检查法兰螺栓力矩；检修期进行无损检测。 | 空气预热器管箱泄漏：区分要点在于空气预热器漏风通常伴随一、二次风出口风压降低及引风机电流增大，且外部无明显的漏风嘶嘶声。 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 扭力扳手、红外热像仪、超声波测漏仪、倒链（置信：经验值） | 非金属蒙皮组件或金属波纹管、耐高温密封胶、高强螺栓（置信：经验值） | 必须办理热力机械工作票，确认烟气隔离门关闭并强制通风，进入烟道需检测CO及O2浓度合格（DL/T 869-2012，置信：标准值） | 法兰密封面无明显泄漏，冷态/热态下膨胀节伸缩位移量符合设计图纸要求，系统漏风试验合格（DL/T 869-2012，置信：标准值） |
| 膨胀节结构卡涩与异常变形 | 变形 | 机械；环境 | 严重 | 导流板或拉杆被大量积灰卡死，或内部导轨脱落，导致膨胀节丧失轴向/径向补偿能力，产生结构性强迫变形。 | 膨胀节外观出现明显扭曲或局部凹陷；波纹管间距严重不均；运行中膨胀节处发出金属摩擦异响。 | [物理]膨胀节轴向位移超出设计补偿量±20mm（适用：额定负荷运行，置信：经验值）；[状态量]法兰平行度偏差>3mm/m（适用：停炉检修状态，置信：经验值） | [离线]钢板尺测量波距；[离线]激光对中仪；[在线]膨胀节位移传感器（如有） | 关键判据：波纹管波距严重不均且伴随金属摩擦异响。鉴别要点：若异响随负荷变化且频率较高，可能是烟道内部防磨瓦脱落吹扫所致；若位移量超限且异响低沉，则为本故障。 | [经验级]根本处理：停炉清理积灰，修复或更换变形损坏的导流板及导轨，重新调整膨胀节冷态安装尺寸；临时处理：通过外部加装临时限位或调整拉杆受力缓解强制变形。 | 定期吹灰防止积灰；保证冷态安装尺寸符合设计要求；优化流场降低局部积灰。 | 烟道整体刚性下沉：区分要点在于烟道下沉会导致整个管系标高偏移，而膨胀节卡涩通常仅局限于膨胀节本体扭曲，外部支撑结构标高不变。 | 钳工3名、起重工1名；工时12-16h（置信：经验值） | 激光对中仪、千斤顶、手拉葫芦、电焊机、气割设备（置信：经验值） | 导流板备件、限位拉杆、耐磨焊条（置信：经验值） | 烟道内部动火作业需办理动火工作票，搭设脚手架需符合安全规范，灰斗清灰需防烫伤（DL/T 869-2012，置信：标准值） | 膨胀节冷态就位尺寸偏差≤±2mm，导流板间隙均匀无卡涩，拉杆受力均匀（DL/T 869-2012，置信：标准值） |
| 膨胀节接口法兰松动 | 松动 | 机械 | 一般 | 烟气压力波动与机械振动耦合，导致膨胀节两端与烟道接口法兰的紧固螺栓整体退扣松弛，引发密封压紧力下降。 | 法兰外侧有粉尘堆积或局部烟气微漏；用敲击法检查法兰压板时声音低沉发散；可见螺栓明显未拧紧。 | [物理]法兰螺栓残余预紧力<设计值的70%（适用：长期运行后复测，置信：经验值）；[物理]法兰面密封间隙>0.5mm（适用：塞尺检测，置信：经验值） | [离线]扭矩扳手测试；[离线]塞尺检查法兰间隙；[在线]便携式测振仪 | 关键判据：法兰结合面出现局部缝隙且塞尺可插入。鉴别要点：若法兰整体贴合紧密但局部有烟气微漏，可能是法兰垫片老化失效而非螺栓整体松动。 | [经验级]根本处理：利用检修期将法兰螺栓全部拆除清理，更换高强度防松螺栓与弹簧垫圈，使用扭矩扳手按对角顺序紧固至设计力矩；临时处理：在运行间隙对可达部位的松动螺栓进行人工补紧。 | 采用防松螺母或点焊防松；定期复测螺栓力矩；减少烟道异常振动。 | 膨胀节波纹管穿透破裂：区分要点在于破裂会喷出大量高温正压烟气，而法兰松动初期仅表现为局部漏灰和微漏气，且破裂部位通常位于波纹拉伸最大处。 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、塞尺、呆扳手、内六角扳手（置信：经验值） | 高强度螺栓、弹簧垫圈、耐高温石墨盘根（置信：经验值） | 高空作业必须佩戴安全带并挂牢，接触高温烟道法兰需穿戴防烫隔热服（DL/T 869-2012，置信：标准值） | 法兰螺栓紧固力矩达到设计要求（如M16螺栓扭矩为150-200N·m），法兰间隙塞尺检查无法塞入（置信：经验值） |