| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| 管夹磨损 | 磨损 | 机械 | 一般 | 循环流化床锅炉内高浓度物料长期冲刷管夹表面，导致管夹壁厚减薄，固定能力下降 | 管夹外表面可见明显冲刷痕迹；壁厚测量值减薄；管夹与管子之间出现间隙 | [几何]管夹剩余壁厚<2mm（置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺 | 关键判据：壁厚测量值低于阈值；鉴别要点：与管子本体磨损区分，管子磨损通常伴随水冷壁管壁减薄，而管夹磨损仅限于夹具本体，需重点检查管夹与管子接触面 | [经验级]根本处理：更换磨损严重的管夹；临时处理：若磨损轻微且不影响固定，可进行现场补焊加固 | 定期检查水冷壁磨损情况时同步检查管夹；优化流化风量避免局部流速过高 | 水冷壁管磨损：区分要点在于水冷壁管磨损会导致管壁减薄甚至泄漏，而管夹磨损主要影响固定结构，通过测厚位置可区分 | 钳工2名；工时4h（置信：经验值） | 焊机、角磨机、超声波测厚仪（置信：经验值） | 备用管夹、焊条（置信：经验值） | 须严格执行动火作业审批；佩戴防护眼镜和手套（置信：经验值） | 管夹安装牢固，无松动；焊缝表面无裂纹、气孔（置信：经验值） |
| 管夹松动 | 松动 | 机械 | 严重 | 长期热胀冷缩及振动导致管夹连接螺栓松脱或焊缝开裂，失去对管子的有效束缚 | 管子与管夹之间有相对位移；手触或锤击检查有松动感；运行中伴有异常摩擦声 | [机械]管夹与管子间隙>1mm（置信：经验值） | [离线]塞尺；[离线]敲击检查 | 关键判据：塞尺测量间隙超标或锤击检查声音空洞；鉴别要点：与管子振动过大区分，管夹松动是振动的原因之一，若紧固管夹后振动消失，则确认为管夹松动 | [经验级]根本处理：重新紧固螺栓或补焊修复；临时处理：增加临时卡箍固定 | 加强巡检，定期进行紧固检查；在检修中重点检查焊缝质量 | 管道共振：区分要点在于管道共振通常表现为系统整体振动，而管夹松动表现为局部连接失效，紧固后若振动依旧则为共振 | 钳工2名；工时2h（置信：经验值） | 扳手、锤子、塞尺（置信：经验值） | 螺栓、螺母、卡箍（置信：经验值） | 防止高空坠物；使用力矩扳手时注意防滑（置信：经验值） | 螺栓紧固力矩符合设计要求；管夹与管子贴合紧密，无间隙（置信：经验值） |
| 管夹腐蚀 | 腐蚀 | 化学；机械 | 一般 | 锅炉尾部烟气低温腐蚀或停炉保养不当导致管夹化学腐蚀，材质劣化 | 管夹表面出现锈斑、剥落；材质变脆；截面尺寸减小 | [几何]腐蚀坑深度>1mm（置信：经验值） | [离线]目视检查；[离线]超声波测厚仪 | 关键判据：目视发现明显腐蚀坑且测深超标；鉴别要点：与均匀磨损区分，腐蚀通常伴随表面锈蚀产物和坑状特征，而磨损表现为光滑的减薄 | [经验级]根本处理：更换腐蚀严重管夹；临时处理：清除腐蚀产物并进行防腐涂层处理 | 停炉期间做好保养防腐工作；控制排烟温度防止低温腐蚀 | 管夹均匀磨损：区分要点在于腐蚀表面粗糙且有蚀坑，磨损表面相对光滑，通过微观形貌观察区分 | 钳工2名；工时4h（置信：经验值） | 防腐喷枪、钢丝刷、测厚仪（置信：经验值） | 防腐涂料、备用管夹（置信：经验值） | 涂装作业时注意通风和防火；佩戴防毒面具（置信：经验值） | 表面防腐涂层均匀无漏涂；管夹本体无剩余腐蚀坑（置信：经验值） |