| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 除雾器结垢堵塞 | 堵塞；结垢 | 化学；机械 | 严重 | 吸收塔浆液随烟气携带至除雾器，水分蒸发后石灰石等固体颗粒在叶片表面结晶硬化，导致气流通道截面积减小 | 烟气系统阻力显著增大；除雾器压差高报警；引风机电流增大；吸收塔液位可能出现异常波动 | [物理]除雾器压差>200Pa（适用：满负荷工况，置信：经验值）；[物理]压差增长速率>50Pa/h（适用：正常运行工况，置信：经验值） | [在线]除雾器差压变送器；[在线]引风机电流监测；[离线]除雾器冲洗水流量计 | 关键判据：差压变送器显示压差持续快速上升且伴随引风机出力增加。鉴别要点：若引风机入口压力同步升高且空预器压差正常，可排除空预器堵塞；若冲洗水流量正常且仅除雾器压差高，可排除冲洗水管路堵塞 | [经验级]根本处理：停机后开启冲洗水进行大流量连续冲洗，必要时人工使用高压水枪清理叶片间硬垢；临时处理：增加在线冲洗水频率，适当降低锅炉负荷以减小烟气量 | 优化除雾器冲洗水程序，保证冲洗水压力和覆盖面；控制吸收塔浆液密度及液位；监控烟气入口粉尘浓度 | 空预器堵塞：空预器差压也会同步显著升高，且一二次风压差出现异常；电除尘器堵灰：引风机负压增大但电除尘器内部异响 | 检修工4名；工时16-24h（置信：经验值） | 高压清洗机、内窥镜、对讲机、12V安全照明灯（置信：经验值） | 工业除垢剂、冲洗水喷嘴备件、密封垫片（置信：经验值） | 进入吸收塔须办理有限空间作业票，塔内强制通风，氧含量>19.5%，停运引风机并上锁挂牌（DL/T 798-2012，置信：标准值） | 除雾器整体压差恢复至<150Pa，无大面积视觉可见残留硬垢，冲洗水喷嘴无堵塞（置信：经验值） |
| 除雾器叶片断裂脱落 | 断裂；磨损 | 机械 | 危急 | 烟气长期携带高浓度粉尘冲刷导致叶片磨损减薄，或因除雾器冲洗水压过高、烟气流速突变产生剧烈气流冲击引发机械疲劳断裂 | 塔内有金属碰撞或摩擦异响；除雾器压差异常剧烈波动；下游烟道或引风机叶片发现塑料或金属碎片；引风机发生剧烈振动 | [物理]除雾器后烟气携带水滴含量>75mg/Nm³（适用：设计工况，置信：经验值）；[机械]引风机轴承振动速度>7.1mm/s（适用：额定转速下，ISO 10816-3:2009 表1，置信：标准值） | [在线]引风机轴承振动传感器；[在线]除雾器压差记录仪；[离线]停炉后内窥镜/人工孔检查 | 关键判据：压差异常波动伴随引风机突发高频振动及异响。鉴别要点：若振动频谱显示叶片通过频率（BPF）突出且压差波动剧烈，可排除引风机自身轴承故障；若发现下游异物，可排除引风机喘振 | [规程级]根本处理：停炉冷却后进入吸收塔，清理脱落碎片，整体更换断裂及磨损严重的除雾器模块；临时处理：无，须立即停机处理，切断烟气通道防止碎片打碎引风机 | 控制吸收塔入口烟气流速在设计范围内；定期检查冲洗水阀门防止超压；停炉检修时重点检查迎风面叶片及支撑梁磨损情况 | 除雾器支撑梁变形：压差也会升高，但通常无金属异响及碎片喷出，且振动不随转速急剧变化 | 钳工4名、焊工2名；工时48-72h（置信：经验值） | 倒链、电焊机、切割机、扭矩扳手、水准仪（置信：经验值） | 除雾器PP或阻燃FRP叶片模块、不锈钢紧固螺栓、专用结构胶（置信：经验值） | 塔内动火作业须办理动火票，铺设防火毯，配备专用灭火器；切割打磨须佩戴护目镜及防尘口罩（DL/T 869-2012，置信：标准值） | 除雾器叶片平整无缺失，模块间间隙<5mm且平齐，固定螺栓扭矩符合设计图纸要求，无松动（置信：经验值） |