| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 一次风机失速与喘振 | 异常振动 | 机械；控制 | 危急 | 风机运行点落入喘振区，气流发生强烈的脱流倒流，引发机身剧烈低频振动，导致系统无法维持正常流化风量 | DCS显示风机电流大幅波动；机壳及风道发出沉闷的喘振异响；一次风母管压力剧烈波动；炉膛床料流化不良 | [状态量]风压波动幅值>2kPa（适用：额定工况下，置信：经验值）；[物理]振动速度>11.2mm/s（适用：风机轴承外壳处，ISO 10816-3:2009 表1 D区，置信：标准值）；[状态量]入口调节导叶开度与实际风量呈非线性突变（适用：变负荷阶段，置信：经验值） | [在线]DCS风量风压监测系统；[在线]机壳振动加速度传感器；[离线]振动频谱分析仪 | 关键判据：风压剧烈波动伴随低频（1倍频以下）振动突增。鉴别要点：与转子不平衡区分，不平衡表现为振幅随转速升高平稳增大且风压稳定，而喘振为低频大幅值波动且风压不稳；与轴承磨损区分，轴承故障以高频啮合频为主 | [经验级]根本处理：立即减小风量，开大防喘振旁路阀，调整导叶开度至稳定区，若无效须紧急停机；临时处理：通过DCS快速关小风机入口导叶，降低系统阻力 | 加装防喘振自动控制系统；定期校核风机特性曲线与管路阻力曲线匹配度；运行中避免风门骤变 | 转子质量不平衡：区分要点是喘振伴随风压大幅波动且多发于低负荷或管路堵塞工况，不平衡在各工况下振幅恒定 | 钳工2名、热控1名；工时4-6h（置信：经验值） | 振动频谱分析仪、对讲机、万用表（置信：经验值） | 防喘振阀组件、密封垫片（置信：经验值） | 严格执行"两票三制"，紧急停机需确认炉膛流化风中断的应急预案（DL/T 748.10-2001，标准值）（置信：标准值） | 振动速度≤7.1mm/s，风压波动幅值<0.5kPa，连续运行2小时无喘振（ISO 10816-3:2009，标准值）（置信：标准值） |
| 一次风机整体振动超标 | 异常振动 | 机械 | 严重 | 基础台板二次灌浆层松裂、地脚螺栓预紧力丧失或转子系统动平衡破坏，引发整体结构共振及机械疲劳 | 风机基础混凝土可见微裂纹；地脚螺栓周围有油渍或积灰挤出；整体振幅随转速上升急剧增大；轴承座温度可能轻微升高 | [物理]振动速度>7.1mm/s（适用：支撑轴承外壳处，ISO 10816-3:2009 表1 C/D限值，置信：标准值）；[物理]基础与轴承座振动速度差值>2.5mm/s（适用：表明基础刚度下降，置信：经验值）；[状态量]地脚螺栓紧固力矩偏差>10%（适用：M24以上螺栓设计扭矩，置信：经验值） | [在线]速度式振动传感器；[离线]测振笔；[离线]激光对中仪；[离线]力矩扳手 | 关键判据：基础振动与轴承振动相位差近180°且振幅差大。鉴别要点：与转子不对中区分，不对中主要表现为轴向振动大（径向/轴向比<0.7）且存在2倍频，而基础松动表现为径向1倍频主导且垂直方向振动最强 | [经验级]根本处理：重新进行二次灌浆加固基础，按设计力矩复紧地脚螺栓，重新校核转子动平衡；临时处理：在DCS中适当降低风机出力以避开共振转速区运行 | 定期检查地脚螺栓防松垫圈；大修期进行基础无损探伤；定期开展动平衡试验 | 轴承座地脚螺栓松动：区分要点是基础松动伴随可见的二次灌浆层碎裂，且整体结构相位特征明显 | 钳工3名、起重工1名；工时16-24h（置信：经验值） | 激光对中仪、力矩扳手、灌浆工具、动平衡仪（置信：经验值） | 环氧灌浆料、地脚螺栓备件、防松垫圈（置信：经验值） | 高空作业需系安全带，大型风机检修需办理动火作业票及交叉作业审批（DL/T 748.10-2001，标准值）（置信：标准值） | 振动速度≤2.8mm/s（优良级），基础无裂纹，紧固力矩符合设计图纸（ISO 10816-3:2009，标准值）（置信：标准值） |
| 一次风量/风压骤降 | 性能退化 | 机械；环境 | 危急 | 风机入口滤网被异物（如保温棉、树叶）严重堵塞，或进口导叶执行器连杆脱落导致开度卡涩，引起物理截流，无法提供临界流化风量 | DCS显示电机电流偏低；风机入口负压急剧增大；就地风道异响；炉膛床温分布不均且可能出现局部结焦停炉风险 | [状态量]入口负压>设计值1.2倍（适用：额定负荷下，置信：经验值）；[状态量]实际风量低于临界流化风量（适用：满床料工况，置信：经验值）；[状态量]电机电流低于额定值30%以上（适用：导叶全开状态，置信：经验值） | [在线]微差压变送器；[在线]DCS电流趋势记录；[离线]内窥镜 | 关键判据：电机电流下降伴随入口负压急剧增大。鉴别要点：与风机叶轮严重磨损区分，叶轮磨损会导致风量风压下降但电机电流通常异常偏高且入口负压变化不明显；与床料大量沉积区分，床层压阻会显著上升 | [经验级]根本处理：隔离风机，打开人孔清理入口风道及滤网，修复或更换导叶执行器连杆机构；临时处理：无，须立即停机清理以防炉膛彻底死床结焦 | 入口风道加装孔径合理的防杂物滤网并定期清理；执行器连杆采用高强度材质并定期润滑 | 风机叶片严重磨损：区分要点是磨损会导致同等风量下电流显著增大，而堵塞会导致电流下降 | 钳工2名；工时6-8h（置信：经验值） | 内窥镜、扳手、手电筒、清灰工具（置信：经验值） | 滤网备件、执行器连杆销轴（置信：经验值） | 进入风道前必须办理有限空间作业票，强制通风并检测气体浓度（GB/T 5972-2009，标准值）（置信：标准值） | 入口负压恢复至设计值±5%以内，导叶动作灵活无卡涩，风量满足最低流化要求（置信：经验值） |