| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 二次风喷嘴磨损 | 泄漏 | 机械；环境 | 严重 | 高速夹带颗粒的二次风长期冲刷喷嘴内壁及出口边缘，导致材料逐渐减薄，喷嘴口径变大，改变了设计的空气动力学流场 | DCS显示二次风箱压力下降；炉膛密相区及悬浮段燃烧不稳；床温偏差增大；排烟温度异常升高 | [物理]二次风箱压力偏差>0.5kPa（适用：额定负荷下，置信：经验值）；[热工]左右侧床温差>30℃（适用：正常运行工况，置信：经验值）；[物理]喷嘴出口壁厚减薄>原设计壁厚的30%（适用：冷态检查期，置信：经验值） | [在线]DCS风箱压力测点；[在线]炉膛热电偶温度测点；[离线]内窥镜目视检查；[离线]超声波测厚仪 | 关键判据：风箱压力下降伴随床温偏差增大。鉴别要点：与一次风布风板堵塞导致的风室压力升高相区分（二次风喷嘴磨损为风箱压力降低，而布风板堵塞为一次风室压力升高）；与给煤粒度变大造成的床温波动相区分（检查煤质化验单与给煤机运行参数） | [经验级]根本处理：停炉冷却至安全温度后，进入风箱拆除并更换磨损超标的喷嘴，使用扭矩扳手按标准力矩紧固连接螺栓；临时处理：无，须立即停机处理 | 优化二次风进入炉膛的角度与流速，控制入炉煤粒度在设计范围内，减少炉内床料的异常返混与颗粒物浓度 | 一次风布风板风帽堵塞：区分要点是风室压力的异常升高与降低方向相反 | 钳工2名、焊工1名；工时12-16h（置信：经验值） | 扭矩扳手、内窥镜、超声波测厚仪、电焊机（置信：经验值） | 耐磨合金风喷嘴备件、高强度紧固螺栓、密封垫片（置信：经验值） | 进入炉膛前需办理有限空间作业票，炉膛温度降至<50℃，强制通风（DL/T 747-2010，置信：标准值） | 喷嘴安装牢固无松动，风箱打压测试无漏风，各风量分布均匀度偏差<5%（DL/T 5145-2012，置信：标准值） |
| 二次风喷嘴堵塞 | 堵塞 | 机械；化学 | 严重 | 炉膛高温物料（如床料、未燃尽焦炭或低熔点灰分）发生倒流并结焦，或局部耐火材料脱落卡塞，导致二次风喷嘴通风截面减小或完全封闭 | DCS显示该层二次风量减小或归零，而二次风母管压力反向升高；局部区域燃烧缺氧，床温出现明显异常波动或骤降 | [物理]二次风量低于设计给定的最低流化风量（适用：任意负荷下，置信：经验值）；[物理]二次风母管压力异常升高>1.0kPa（适用：调节门开度不变时，置信：经验值）；[热工]喷嘴对应区域床温下降>50℃（适用：局部堵塞工况，置信：经验值） | [在线]DCS风量流量计；[在线]风管压力变送器；[离线]停炉后内窥镜或人工肉眼检查 | 关键判据：风门开度增大但风量不增反降，同时风箱压力显著升高。鉴别要点：与二次风挡板卡涩或执行器连杆脱落相区分（需去现场就地检查挡板实际开度指示与连杆连接情况）；与测风装置故障相区分（若风量下降但风压未升高，可能为测点故障） | [经验级]根本处理：待停炉降温后，人工清理喷嘴内部及周围的结焦物和异物，修复脱落损毁的耐火材料；临时处理：在允许范围内大幅快速开关二次风调节挡板，利用风压瞬态冲击尝试吹通堵塞物 | 停炉期间彻底清理风箱内部积灰和异物；保证二次风母管适当的风压和流速，严防炉膛正压烟气倒灌入风箱；定期检查维护耐火材料 | 二次风挡板卡涩：区分要点是需就地核对挡板机械指示位置与DCS指令是否一致 | 检修工2名、架子工1名；工时8-12h（置信：经验值） | 电动葫芦、风镐、铁钎、照明灯具（置信：经验值） | 耐火浇注料、专用喷嘴疏通工具（置信：经验值） | 清理结焦时防止大块焦渣坠落伤人，作业人员需佩戴防尘口罩与防护眼镜（DL/T 747-2010，置信：标准值） | 喷嘴内部畅通无结焦及杂物，耐火材料表面完整无脱落，通风截面积恢复至原设计的100%（DL/T 5145-2012，置信：标准值） |