| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 密封件磨损泄漏 | 磨损 | 机械 | CFB锅炉炉膛、分离器及尾部烟道处于正压运行状态，内部含有大量高浓度、高流速的循环床料和煤颗粒。颗粒不断冲刷密封面及密封件，导致材料减薄、密封间隙增大，最终引发漏风、漏灰。 | 局部出现飞灰外泄；炉膛周围有异常粉尘飞扬；引风机电流增大或风量难以维持平衡；密封点附近有明显的气流喷射声。 | [物理]炉膛密封风与炉膛压差<2kPa（适用：满负荷工况，置信：经验值）；[物理]漏风率>2%（适用：整体气密性试验，置信：经验值） | [在线]炉膛差压变送器（置信：经验值）；[离线]红外热成像仪（检测局部超温，置信：经验值）；[离线]超声波检漏仪（置信：经验值） | 关键判据：超声波检测到异常气流噪声且局部压差失衡。鉴别要点：若引风机电流异常增大且氧量下降，需与受热面管排磨损泄漏区分（管排泄漏伴随排烟温度急剧下降及补水量大增，而密封磨损泄漏无大量补水需求）。 | 根本处理：清理磨损部位，采用耐磨合金材料重新补焊或更换全膜式壁密封组件；临时处理：使用高温耐磨密封胶进行外部封堵，降低机组负荷运行。 | [经验级]采用全膜式壁结构设计以解决锅炉膨胀与密封问题；定期检查并调整密封风压差；在易磨损部位喷涂耐磨合金涂层。 | 受热面爆管：爆管会引发补水量剧增且排烟温度骤降，而密封件磨损泄漏主要为外部漏灰漏风，无给水流量异常。 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、红外热成像仪、电焊机、角磨机、高温密封胶（置信：经验值） | 耐磨热喷涂焊丝、高温密封胶、膜式壁密封鳍片备件（置信：经验值） | 停炉检修需办理工作票，炉内温度降至50℃以下方可进入，进入炉膛前需进行通风测试（DL/T 869-2012，置信：标准值）。 | 焊缝表面无气孔、夹渣、裂纹；炉膛风压试验保压期间压降不超过规定值，无漏风冒灰现象（DL/T 869-2012，置信：标准值）。 |
| 密封结构老化失效 | 磨损 | 机械 | 锅炉长期在高温交变环境下运行，非金属密封件（如膨胀节、石棉垫、盘根）发生热老化、硬化、龟裂或失去弹性，导致密封比压下降，丧失密封功能。 | 密封处可见明显烟气渗出；非金属膨胀节表面出现裂纹或粉化；局部保温层出现烧焦痕迹或温度异常升高。 | [物理]膨胀节表面温度>80℃（适用：环境温度20℃，置信：经验值）；[化学]非金属密封件硬度变化>20%（适用：长期高温老化后，置信：经验值） | [在线]外壁温度热电偶（置信：经验值）；[离线]红外测温仪（置信：经验值）；[离线]外观检查与硬度抽测（置信：经验值） | 关键判据：外观检查发现非金属密封件存在硬化、龟裂，且伴随局部超温。鉴别要点：若膨胀节处超温且伴随异常机械振动，需检查是否因水冷壁膨胀受阻导致密封被撕裂（膨胀受阻会引发管系整体应力异常，单纯老化无此现象）。 | 根本处理：拆除老化失效的非金属密封件，清理结合面后安装新的耐高温膨胀节或填料；临时处理：在泄漏处外部包覆防火耐高温布及涂抹高温密封胶。 | [经验级]定期利用停炉检修期更换易老化密封件；优化膨胀节材质，选用耐高温、抗疲劳的氟橡胶或硅胶布复合材料。 | 膨胀受阻拉裂：膨胀受阻拉裂通常伴随金属结构件的明显变形或焊缝撕裂，而老化失效多为非金属材料的粉化或龟裂。 | 钳工2名；工时4-8h（置信：经验值） | 扭力扳手、红外测温仪、常用拆装工具（置信：经验值） | 耐高温非金属膨胀节、高温密封胶、耐高温盘根（置信：经验值） | 接触高温部位需穿戴防烫服和隔热手套，更换膨胀节时需确认炉膛已卸压且无残余烟气（DL/T 869-2012，置信：标准值）。 | 密封面压紧力矩符合设计要求；膨胀节安装后冷态拉脱试验合格，运行24小时后无渗漏痕迹（GB 50273，置信：标准值）。 |