| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 空预器整体低温腐蚀与积灰耦合堵塞 | 腐蚀 | 热；化学 | 严重 | 烟气中SO2与水蒸气结合形成硫酸蒸汽，在冷壁面凝结造成腐蚀；同时高水分与腐蚀产物粘结飞灰，导致管束或波纹板整体流通面积减小，换热效率大幅下降 | DCS显示排烟温度异常升高；一、二次风温下降；空预器烟气侧阻力显著增加，引风机电流增大甚至失速；炉膛负压维持困难 | [热]排烟温度>设计值+10℃（适用：满负荷工况，置信：经验值）；[物理]空预器烟气侧压差>设计值1.5倍（适用：额定负荷，置信：经验值）；[化学]烟气露点温度>110℃（适用：燃用含硫煤种，置信：经验值） | [在线]DCS排烟温度及风烟系统测点；[离线]停炉后内窥镜检查；[离线]管壁测厚仪 | 关键判据：排烟温度升高伴随空预器压差急剧增大。鉴别要点：若仅排烟温度升高而空预器压差微变，则为锅炉尾部受热面整体积灰或煤质突变；若仅压差突增且引风机喘振，需与空预器内部大面积塌灰（突然垮灰）相区分，塌灰表现为瞬间波动而非渐进性恶化 | [经验级]根本处理：停炉进行高压水洗或化学清洗，彻底清除硫酸盐结垢，局部腐蚀穿孔管段进行封堵或更换；临时处理：加强蒸汽吹灰频次，适当提高热风再循环比例以提高空预器冷端综合温度 | 严格控制入炉煤硫分；确保空预器冷端综合温度高于烟气露点温度；优化吹灰器运行逻辑，保证疏水充分 | 空预器内部大面积塌灰：区分要点在于参数恶化的时间曲线，塌灰为突发性、断崖式压差激增，而本故障为渐进性恶化 | 防磨防爆工3名、钳工2名；工时48-72h（置信：经验值） | 高压清洗机、内窥镜、超声波测厚仪、风动打磨工具（置信：经验值） | 耐酸不锈钢管材或防腐涂层备件、密封胶、高压清洗喷头（置信：经验值） | 进入炉膛及烟道前需强制通风，测氧和一氧化碳浓度合格；高处作业严格执行DL/T 798.3-2018（置信：标准值） | 换热面无大面积积灰及腐蚀穿孔；烟气侧阻力恢复至设计值±5%范围内；漏风率测试达标（置信：经验值） |
| 空预器漏风率超标（整体密封失效） | 泄漏 | 机械 | 严重 | 由于转子热态变形（蘑菇状变形）或密封片长期磨损，导致烟气侧与空气侧发生严重串风，系统无谓做功增加，送/引风机出力达到极限 | 一、二次风机电流显著增大，出力达上限；引风机电流同步增大；炉膛氧量不足，燃烧恶化；空预器后烟气含氧量异常偏高 | [物理]漏风率>8%（适用：回转式空预器，置信：经验值）；[物理]漏风率>5%（适用：管式空预器，置信：经验值）；[状态量]送风机电流>额定电流95%（适用：满负荷工况，置信：经验值） | [在线]风机电流及炉膛负压监测；[离线]烟气分析仪（测氧法漏风测试）；[离线]停炉间隙密封间隙测量 | 关键判据：风机出力增加且空预器前后氧量差值显著扩大。鉴别要点：需与风机本身出力不足（如叶片磨损、入口滤网堵塞）区分，若风机入口流量未增而电流偏高，属风机故障；若系统总风量增大但炉膛氧量不增，则为空预器漏风 | [经验级]根本处理：停炉调整或更换三分仓密封间隙，修复或更换磨损的径向、轴向及旁路密封片；临时处理：通过DCS调整风机出力及风门开度，维持锅炉最低安全负荷运行 | 定期检修调整密封间隙；采用柔性接触式密封技术改造；控制空预器转子热变形偏差 | 烟道整体漏风：区分要点在于进行系统漏风分段排查，测定各段烟道氧量变化，明确漏点集中在空预器本体而非外部烟道焊缝 | 钳工4名、焊工2名；工时36-48h（置信：经验值） | 密封间隙测量工具、千斤顶、电焊机、角磨机（置信：经验值） | 密封片组件、调整垫片、耐高温螺栓（置信：经验值） | 密封片调整及焊接作业需搭设规范脚手架，遵守DL/T 798.3-2018防坠落及防烫伤规定（置信：标准值） | 漏风率测试计算结果符合设计要求（回转式一般<8%，管式<5%）；转子运转无严重摩擦（置信：经验值） |