| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 风帽磨损 | 磨损 | 机械 | 严重 | 高速运动的煤渣与石灰石颗粒对风帽外壁及出风孔产生强烈冲刷切削，导致壁厚减薄甚至穿孔 | 布风板阻力下降；一次风室出现大量床料漏渣；局部流化不良导致床温异常升高或结焦 | [物理]布风板阻力压降<设计值80%（适用：满负荷工况，置信：经验值）；[状态量]风帽外壁剩余壁厚<3mm（适用：停炉检修，置信：经验值） | [在线]DCS风室风压监测系统；[离线]测厚仪；[离线]内窥镜 | 关键判据：风室风压异常偏低且伴随漏渣声。鉴别要点：与风室积渣（积渣会导致风压升高）区分，若停炉检查发现风帽外壁明显减薄且出风孔扩大，可确诊为磨损 | [经验级]根本处理：更换全部减薄超标的风帽，重新浇筑耐火材料；临时处理：无，须立即停炉处理，漏渣严重会导致风室烧毁 | 选用耐磨合金材料风帽；控制入炉煤粒度；维持一次风量在合理范围避免风速过高加速磨损 | 风室漏风：区分要点是风室漏风通常伴随风压升高，而风帽磨损漏渣会导致风压降低 | 锅炉检修工3名；工时16-20h（置信：经验值） | 扭力扳手、测厚仪、电焊机、风镐（置信：经验值） | 耐磨风帽成品、耐高温耐磨浇注料（置信：经验值） | 炉内作业需办理有限空间作业票，待炉温降至40℃以下方可进入（DL/T 869-2012，标准值）（置信：标准值） | 风帽安装牢固无松动，出风孔无堵塞；布风板阻力试验数据在设计值±5%范围内（DL/T 869-2012，标准值）（置信：标准值） |
| 风帽脱落与断裂 | 断裂；松动 | 机械 | 危急 | 安装紧固力矩不足或高温交变应力导致风帽颈部断裂、螺纹失效，风帽从布风板脱落 | 一次风室有异常金属碰撞声；该区域严重漏渣；局部床料流化完全停止并引发局部超温结焦 | [物理]脱落区域风室温度异常升高>200℃（适用：运行状态，置信：经验值）；[状态量]布风板单点通风截面增大（适用：停炉检查，置信：经验值） | [在线]风室温度在线热电偶；[离线]布风板阻力试验 | 关键判据：风室温度骤升且伴随严重漏渣。鉴别要点：与给煤中断（床温整体下降）区分，风帽脱落表现为局部高温结焦伴随大量床料下漏至风室 | [经验级]根本处理：清理风室积渣，重新安装新风帽并按规定力矩紧固，修复布风板；临时处理：无，须立即紧急停机处理 | 提高风帽铸造质量；安装时严格按力矩要求紧固；避免频繁发生床料聚团导致的局部超温 | 给煤管堵塞：区分要点是给煤管堵塞会导致给煤量减少，而风帽脱落表现为风量异常及漏渣 | 锅炉检修工2名；工时12-16h（置信：经验值） | 专用风帽拆装工具、扭矩扳手、工业吸尘器（置信：经验值） | 同型号风帽备件、高温密封胶、布风板耐火材料（置信：经验值） | 停炉检修必须切断一次风机电源并挂牌上锁，防止人员进入风室时误启动（DL/T 869-2012，标准值）（置信：标准值） | 风帽装配紧固无松动，风帽与布风板结合面严密无漏风；布风板阻力均匀（DL/T 869-2012，标准值）（置信：标准值） |
| 风帽出风孔堵塞 | 堵塞 | 机械；环境 | 严重 | 床料中的大颗粒杂质、湿煤泥或脱落的浇注料块卡在风帽出风孔内，导致通风截面减小 | 布风板阻力显著增大；一次风机电流升高；局部床料流化不良，炉膛上下温差增大 | [物理]布风板阻力压降>设计值120%（适用：满负荷工况，置信：经验值）；[物理]炉膛上下温差>50℃（适用：正常运行，置信：经验值） | [在线]DCS风压及风机电流监测；[离线]布风板阻力试验 | 关键判据：风压升高伴随风机电流增大及流化不良。鉴别要点：与床料过厚（床料过厚增加床料重量，但风量正常时风帽前后压差变化比例不同）区分，若停炉通风检查发现出风孔被异物卡涩，可确诊为堵塞 | [经验级]根本处理：停炉清理风帽内异物，必要时采用高压水枪或专用通针逐个清理；临时处理：短暂大幅增减一次风量进行"吹扫"尝试冲开异物 | 严格控制入炉煤粒度；避免床料过湿；定期清理布风板；停炉期间检查风帽内部浇注料防脱落 | 床料结焦：区分要点是床料结焦通常伴随床温异常飙升，而堵塞初期温度变化不明显 | 锅炉检修工2名；工时8-12h（置信：经验值） | 高压水枪、通针、压缩空气枪（置信：经验值） | 无特定耗材，视情况补充新鲜床料（置信：经验值） | 清理风帽时需佩戴防护眼镜，防止高压气体或异物伤眼（置信：经验值） | 布风板阻力试验数据在设计值±5%范围内，所有风帽出风孔畅通无堵塞（DL/T 869-2012，标准值）（置信：标准值） |