| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 风帽座磨损烧损 | 磨损；老化 | 机械；热 | 严重 | 高温物料在流化风作用下对风帽座本体产生强烈冲刷磨损，且长期超温运行导致耐热合金材料高温氧化劣化，致使座壁减薄、强度下降 | 1.流化床层局部料层流化不良出现死区；2.一次风室压力波动或异常升高；3.对应区域床温热电偶测温异常偏离；4.停炉检查发现风帽座外壁明显减薄或存在氧化皮脱落 | [物理]局部磨损减薄量>原壁厚的30%（适用：运行满8000小时，置信：经验值）；[物理]风室压力较正常值升高>3kPa（适用：额定负荷工况，置信：经验值）；[热]床温局部偏差>50℃（适用：正常运行床温850-950℃，置信：经验值） | [在线]风室压力变送器；[在线]床温热电偶；[离线]内窥镜；[离线]超声波测厚仪 | 1.关键判据：风室压力升高伴随床温局部异常，且停炉测厚确认壁厚减薄超限；2.鉴别要点：与风帽堵塞区分——风帽堵塞通常导致风室压力渐进性大幅升高，但测厚检查风帽座本体壁厚无减薄现象 | [经验级]根本处理：停炉冷却至常温，拆除损坏风帽及风帽座，清理布风板孔，按图纸要求重新焊接安装新风帽座并恢复风帽，焊后进行表面渗透探伤；临时处理：无，须立即降低负荷运行或停机处理 | 1.严格控制床温在合理范围避免超温；2.优化一二次风配比保证流化均匀避免局部流速过高；3.选用耐磨耐高温材质的风帽座；4.利用停炉检修周期常态化开展测厚检查 | 风帽堵塞：区分要点是风帽堵塞不会引起风帽座本体壁厚减薄，且内窥镜检查可见风帽通风孔被异物堵塞 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 电焊机、超声波测厚仪、内窥镜、角磨机、风帽拔取专用工具（置信：经验值） | 耐热钢风帽座成品、配套风帽、耐高温耐磨焊条、密封垫片（置信：经验值） | 必须待炉内温度降至安全范围（通常<50℃）方可进入作业，进入炉内需执行有限空间作业规程，强制通风并监测氧含量（DL/T 869-2012，置信：标准值） | 焊缝表面无裂纹、夹渣、气孔，焊后进行100%PT（渗透探伤）Ⅰ级合格；风帽座安装垂直度偏差<2mm，风室风压试验无漏风（DL/T 5047-1995，置信：标准值） |
| 风帽座断裂脱落 | 断裂；松动 | 机械 | 危急 | 风帽座与布风板焊接处因长期热应力交变产生疲劳裂纹，或安装焊接存在未焊透等缺陷，在流化床剧烈扰动下导致焊缝完全开裂，风帽座脱落掉入风室 | 1.一次风室压力剧烈波动且风量异常增大；2.炉膛局部床料大量漏入风室（俗称漏床料）；3.流化风量无法维持或剧烈波动；4.引风机出力增加，炉膛负压变正 | [物理]一次风室压力波动幅值>2kPa（适用：额定负荷，置信：经验值）；[物理]同侧风量较正常运行突增>15%（适用：变负荷或稳态，置信：经验值）；[状态量]风室排渣口排出大量床料（适用：运行巡检，置信：经验值） | [在线]风室压力测点；[在线]风量测量装置；[在线]炉膛负压变送器；[离线]风室人孔门检查 | 1.关键判据：风室压力剧烈波动伴随风量异常突增，且风室底部积存大量床料；2.鉴别要点：与风帽大面积烧毁塌陷区分——打开风室人孔门检查，若发现风帽座整体脱落则为断裂，若风帽缺失但座体残留则为烧毁 | [经验级]根本处理：紧急停炉，清理风室及布风板积料，拆除脱落及损坏的风帽座，打磨布风板焊接坡口重新焊接新风帽座，焊后进行无损检测及风压试验；临时处理：无，须立即紧急停机处理 | 1.风帽座与布风板焊接时严格控制预热及焊接工艺，消除残余应力；2.启停炉阶段严格控制升温升压速率，减小交变热应力；3.停炉检修重点检查焊缝有无疲劳裂纹萌生 | 风室挡板门脱落：区分要点是挡板门脱落主要影响单侧总风量变化，不会导致大量高温床料漏入风室 | 钳工3名、高压焊工1名；工时24-48h（置信：经验值） | 电焊机、风压试验机、无损探伤设备、风室清渣工具、照明设备（置信：经验值） | 同材质风帽座备件、布风板修复用钢板、合金焊丝、探伤耗材（置信：经验值） | 炉内作业环境温度及有害气体浓度需符合安全标准，清渣作业人员需穿戴防烫服及防尘口罩，交叉作业防止高空坠物（DL/T 869-2012，置信：标准值） | 焊缝表面及内部质量无损检测100%Ⅱ级合格；布风板平整度误差<2mm/m；整体风压试验保压30分钟无压降（DL/T 5047-1995，置信：标准值） |