| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| DCS控制站主控制器冗余切换失效 | 性能退化 | 控制；电气 | 严重 | 主控单元发生偶发死机或运算超载时，备用控制器未能无缝接管，导致整个CFB锅炉控制站通信总瘫、数据保持停滞。 | 上位机频繁出现大面积数据离线、设备遥控操作无响应、现场阀门执行机构保持故障前位置不动。 | [状态量]主备控制器切换时间>50ms（适用：冗余热备系统切换测试，置信：经验值）；[状态量]CPU负载率>90%（适用：连续满负荷工况下，置信：经验值） | [在线]控制器CPU负荷率诊断软件；[带电]主备状态切换试验模拟测试仪 | 关键判据：上位机数据全黑且CPU负荷异常偏高。鉴别要点：与单一AI/DO通道板卡故障区分，单通道故障仅表现为个别测点发散或设备不动，而冗余失效表现为整个控制站下挂的所有测点同时离线。 | [经验级]根本处理：重启主控单元并清空历史堆栈，若无效则整体更换主控模块并下装组态；临时处理：无，须立即触发锅炉MFT停机处理。 | 定期利用机组停机检修期进行主备控制器硬切换试验，优化控制站内逻辑运算周期。 | 通信总线故障：总线故障也会导致数据离线，但通常不会伴随CPU负荷率飙升。 | 热控工程师2名；工时4-6h（置信：经验值） | 防静电手环、专用编程器、万用表（置信：经验值） | 同型号主控模块备件、后备电池（置信：经验值） | 涉及DCS逻辑强制和设备启停操作，必须严格执行工作票和操作票制度，做好防误动措施（置信：经验值） | 冗余切换试验成功且数据无丢包，CPU负载率稳定在60%以下（置信：经验值） |
| DCS系统底板总线通信瘫痪 | 其他 | 控制；电气 | 危急 | 机柜内部底板总线由于积灰受潮发生微短路，或背板印刷电路老化断裂，导致主控单元与I/O模块间数据交换完全中断。 | 机柜内所有I/O模块指示灯同时熄灭或常亮报警，主控面板报总线错误代码，现场执行机构失去控制指令。 | [电气]底板总线通信电压<4.5V DC（适用：背板工作电源额定5V DC，置信：经验值）；[状态量]通信丢包率=100%（适用：主控与I/O层通信诊断，置信：经验值） | [在线]DCS系统自带总线诊断画面；[离线]数字万用表、背板绝缘测试仪 | 关键判据：同一机柜内跨多个不同槽位的I/O模块同时报通信故障。鉴别要点：与外部交换机网络故障区分，外部网络故障时，控制站内部I/O模块指示灯状态正常，仅上位机无法读取数据。 | [经验级]根本处理：断开控制站电源，清理底板积灰，测量背板线路通断，若存在断路或短路则更换整个机笼背板；临时处理：无，须立即停机处理。 | 定期进行控制柜防尘密封检查，配置机柜专用工业空调控制温湿度。 | 控制柜电源模块烧毁：也会导致全柜失电，但万用表测量背板供电电压为0V，而非电压不足。 | 热控技工2名；工时6-8h（置信：经验值） | 吸尘器、防静电刷、数字万用表（置信：经验值） | 同型号机笼背板、绝缘清洗剂（置信：经验值） | 插拔电子元件前必须释放人体静电，严禁带电插拔非热插拔模块（置信：经验值） | 背板通信恢复，所有I/O模块状态灯指示正常，系统自检无总线报警（置信：经验值） |
| DCS过程控制站机柜环境温度超标 | 温度异常 | 环境；热 | 严重 | 机柜冷却风扇损坏或防尘滤网堵塞，导致柜内电子元器件散热不良，引发CPU降频保护或I/O模块热漂移。 | 柜内温度计显示明显升高，伴随电子元器件烧焦气味，部分模拟量输入参数出现无规律跳动或偏移。 | [热]柜内环境温度>40℃（适用：DCS控制柜内部，置信：经验值）；[热]模块表面温度>65℃（适用：CPU及核心通信模块，置信：经验值） | [在线]机柜温湿度报警传感器；[离线]红外热成像仪 | 关键判据：柜内环境温度及模块表面温度超标，伴随模拟量参数无规律波动。鉴别要点：与现场热电偶/热电阻元件老化损坏区分，元件老化通常表现为单点温度跳变，而环境温度超标会导致整个机柜内多个不同类型的测点同时发生漂移。 | [经验级]根本处理：更换损坏的散热风扇，清洗或更换防尘滤网，修复柜内密封；临时处理：临时打开机柜前后柜门，使用外部工业风扇对着柜内强制通风降温。 | 定期清扫机柜滤网，确保机柜冷却风扇运转正常，严禁随意敞开机柜门运行。 | 现场仪表元件老化：也会导致参数漂移，但柜内温度处于正常范围（<35℃）。 | 热控维护工1名；工时2-3h（置信：经验值） | 十字螺丝刀、红外热成像仪、万用表（置信：经验值） | 机柜散热风扇总成、防尘滤网（置信：经验值） | 检修前确认柜内无裸露带电部位，注意防触电及机械卷入风险（置信：经验值） | 柜内环境温度恢复并稳定在25℃-30℃之间，模拟量漂移现象消失（置信：经验值） |