| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 一次风量调节挡板卡涩 | 堵塞；性能退化 | 机械 | 严重 | 挡板转轴积灰或轴承润滑干涸导致机械摩擦增大，执行机构驱动力不足以克服阻力，造成挡板无法动作或动作迟滞 | 挡板开度反馈信号与指令偏差大；执行机构电流异常升高或过流报警 | [控制]挡板开度反馈偏差>5%（适用：自动调节模式，置信：经验值）；[电气]执行机构电流>额定电流的1.2倍（适用：动作过程，置信：经验值） | [在线]位置反馈传感器；[在线]执行机构电流表 | 若电流升高且挡板未动，确认机械卡涩；若电流正常且反馈不变，检查位置传感器或信号断线 | [经验级]根本处理：解体检查转轴及轴承，清除积灰，更换润滑脂或损坏轴承；临时处理：手动摇动尝试松动，若无效需停机处理 | 定期检查执行机构润滑状况；定期清理挡板周围积灰 | 执行机构电机烧毁：区分点在于卡涩时电机电流瞬间过载，电机烧毁后无电流或电流为零 | 钳工2名、热工1名；工时4-6h（置信：经验值） | 润滑脂枪、扳手、万用表、手拉葫芦（置信：经验值） | 润滑脂、轴承备件、密封填料（置信：经验值） | 严格执行断电挂牌制度；进入烟道需强制通风并检测气体合格（DL/T 438-2018，置信：标准值） | 挡板开关灵活无卡涩；全行程时间符合设计要求（置信：经验值） |
| 一次风量调节挡板调节线性度差 | 性能退化 | 机械；控制 | 一般 | 挡板叶片局部磨损或连杆机构磨损导致实际风量特性曲线偏离设计值，造成自动调节系统振荡或控制精度下降 | 一次风量波动大；自动控制模式下调节阀频繁动作 | [热工]一次风量波动幅度>设定值的±10%（适用：稳定负荷工况，置信：经验值）；[机械]连杆机构间隙>2mm（适用：停机检查，置信：经验值） | [在线]风量流量计；[在线]挡板位置传感器 | 若风量信号波动与挡板动作同步但幅度不符，检查连杆间隙；若不同步，检查流量计是否故障 | [经验级]根本处理：修复或更换磨损的连杆机构，调整挡板叶片连接角度；临时处理：切换至手动控制模式，维持当前开度 | 定期校验挡板特性曲线；检查连杆磨损情况 | 风量测量故障：区分点在于改变挡板开度时，风量测量值是否有对应变化，无变化则为测量故障 | 钳工1名、热工1名；工时2-4h（置信：经验值） | 游标卡尺、扳手、信号发生器（置信：经验值） | 销轴、衬套、开口销（置信：经验值） | 防止机械夹手；配合热工作业时防止误触导致设备误动作（置信：经验值） | 实测风量与挡板开度关系曲线符合厂家设计要求（置信：经验值） |
| 一次风量调节挡板关闭不严 | 泄漏 | 机械 | 一般 | 挡板叶片变形或密封片磨损导致挡板在全关位置存在较大间隙，无法有效截断气流 | 锅炉停炉后一次风系统仍有气流指示；挡板全关时风量仍有显示 | [机械]挡板关闭后透光率>5%（适用：停机检修光源检查，置信：经验值）；[状态量]零位风量>满量程的3%（适用：挡板全关状态，置信：经验值） | [离线]透光法检查；[在线]风量流量计 | 若挡板指令全关且反馈到位，但仍有风量，确认为内漏；若反馈未到位，检查限位开关 | [经验级]根本处理：校正变形叶片，更换磨损的密封片；临时处理：调整执行机构限位尝试压紧，若无效需安排检修 | 定期检查密封片磨损情况；避免挡板长期处于振动环境 | 风量测量零点漂移：区分点在于关闭前端手动隔离门，若流量计归零则测量正常，不归零则测量漂移 | 钳工2名；工时3-5h（置信：经验值） | 手锤、扳手、塞尺（置信：经验值） | 密封片、叶片备件（置信：经验值） | 高温作业需穿戴防护服；防止工具遗留在风道内（置信：经验值） | 挡板全关时无明显漏风；塞尺检查间隙符合厂家标准（置信：经验值） |