| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 热电偶感温元件断裂 | 断裂 | 机械；热 | 严重 | 冷渣器出口水温热电偶感温元件（热端）因长期处于高温交变热应力或机械振动环境中，导致金属疲劳发生断裂，信号回路开路 | DCS显示温度读数突变为室温或坏点；电流信号归零 | [电气]回路电阻>∞（适用：断路状态，置信：经验值）；[热]温度示值突变至环境温度（置信：经验值） | [在线]温度变送器；[离线]万用表 | 若温度示值瞬间降至环境温度且回路电阻无穷大→判定为元件断裂；若温度示值缓慢漂移且电阻正常→排除断裂，考虑测量误差 | [经验级]根本处理：停运排空后拆卸套管，更换同型号热电偶组件；临时处理：无，须立即处理 | 定期检查热电偶安装固定情况，减少机械振动 | — | 仪表工2名；工时2-4h（置信：经验值） | 万用表、扳手、套筒、热电偶专用拆装工具（置信：经验值） | 铠装热电偶备件、密封垫片、高温接线盒（置信：经验值） | 须执行断电挂牌作业；防止高温烫伤和介质泄漏（置信：经验值） | 检查接线牢固；通电后示值随温度正常变化，误差在允许范围内（置信：经验值） |
| 热电偶套管磨损冲刷减薄 | 磨损 | 机械 | 严重 | 冷渣器出口介质中含有固体颗粒，长期冲刷热电偶保护套管表面，导致管壁厚度减薄，强度下降，存在泄漏风险 | 套管表面可见明显冲蚀凹坑或变薄；严重时套管穿孔导致漏水 | [机械]套管壁厚<允许最小值（适用：定期检验，置信：经验值）；[物理]表面粗糙度增加（置信：经验值） | [离线]超声波测厚仪；[离线]外观检查 | 若测厚显示局部壁厚显著减薄且对应位置迎着介质流向→判定为冲刷磨损；若均匀减薄→考虑化学腐蚀 | [经验级]根本处理：更换磨损严重的保护套管；临时处理：若未穿孔且壁厚尚在安全范围内，可加强监护运行至下次检修 | 选用耐磨材质套管；定期进行壁厚检测 | 套管化学腐蚀 | 钳工1名、仪表工1名；工时3-5h（置信：经验值） | 超声波测厚仪、扳手、切管机、焊机（若需焊接）（置信：经验值） | 耐磨保护套管、密封填料（置信：经验值） | 关闭前后隔离阀，确认系统无压后方可作业；防止高温介质喷出（置信：经验值） | 新套管耐压等级测试合格；无泄漏；壁厚符合设计要求（置信：经验值） |
| 热电偶接线端子腐蚀 | 腐蚀 | 化学；电气 | 一般 | 接线盒或端子处因环境潮湿、密封失效导致接触点发生电化学腐蚀，引起接触电阻增大或信号接触不良 | 温度示值波动、跳变；信号不稳定 | [电气]接触电阻>规定值（适用：回路检查，置信：经验值）；[状态量]接线端子表面有绿色或白色氧化物（置信：经验值） | [离线]万用表；[离线]目视检查 | 若示值波动且检查发现端子有氧化物、接触电阻增大→判定为腐蚀；若示值恒定偏差且端子正常→排除腐蚀，考虑校验偏差 | [经验级]根本处理：清理腐蚀氧化物，紧固或更换端子，修复接线盒密封；临时处理：临时紧固接线，加强防水 | 确保接线盒密封良好，放置在干燥环境；定期紧固接线 | 线路虚接 | 仪表工1名；工时1h（置信：经验值） | 螺丝刀、砂纸、万用表、防水胶带（置信：经验值） | 接线端子、密封胶圈、防腐剂（置信：经验值） | 严禁带电作业；清理时防止短路（置信：经验值） | 接线紧固无松动；绝缘电阻合格；通电测试信号稳定（置信：经验值） |
| 热电偶测量漂移 | 性能退化 | 热；电气 | 一般 | 热电偶材料在长期高温下发生元素扩散或晶格变化，导致热电特性改变，产生测量误差 | 温度示值与实际值存在固定偏差或缓慢漂移 | [热]测量误差>允许偏差（适用：全量程，置信：经验值）；[电气]热电势值偏离标准分度表（置信：经验值） | [在线]DCS趋势记录；[离线]校验仪 | 若示值存在系统性偏差且在校验中热电势输出不符合标准分度表→判定为性能退化；若示值突变→排除漂移，考虑干扰或断路 | [经验级]根本处理：更换热电偶组件并重新校验；临时处理：在DCS中引入偏置修正（需确认非物理故障） | 定期校验热电偶；避免超温使用 | 补偿导线极性反接 | 仪表工1名；工时2h（置信：经验值） | 高精度校验仪、万用表、螺丝刀（置信：经验值） | 热电偶组件、补偿导线（置信：经验值） | 注意高温表面防护；防止触电（置信：经验值） | 校验误差在精度等级范围内；示值反应灵敏（置信：经验值） |