| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 压力开关波纹管/膜片磨损断裂 | 失效 | 机械 | 危急 | CFB锅炉内床料颗粒物浓度极高，开关取压管路长期受交变压力及颗粒冲刷，导致传感元件（波纹管或膜片）产生疲劳微裂纹并扩展，最终断裂，丧失压力传输与转换能力 | DCS屏幕上该测点压力显示为0或满量程死值且不随工况变化；取压管路存在明显漏气声；系统触发压力低报警或引发MFT动作 | [物理]取压管路内部介质泄漏量>10ml/min（适用：停炉保压状态，置信：经验值）；[状态量]DCS压力示值与就地机械压力表偏差>0.5MPa（适用：满负荷工况，置信：经验值） | [在线]DCS压力趋势记录仪；[离线]标准压力校验台；[离线]内窥镜 | 关键判据：DCS示值死值伴随取压管路漏气声。鉴别要点：若DCS示值异常但就地机械表指示正常且无明显泄漏，则为取压管路堵塞而非开关本体断裂；若DCS显示波动剧烈且伴随气源压力下降，需排查控制气源管路泄漏 | [经验级]根本处理：停机泄压，拆卸损坏压力开关，更换同量程新开关并恢复取压管路连接；临时处理：无，须立即停机处理 | 定期吹扫反吹取压管路，防止积灰堵塞；利用停机检修期检查膜片厚度及疲劳情况 | 压力测点管路堵塞：管路堵塞时示值也会死滞，但通过排污排气操作可恢复，且无泄漏声 | 仪表工2名；工时3-4h（置信：经验值） | 万用表、标准压力发生器、扳手、生料带（置信：经验值） | 同型号整体压力开关备件、密封垫片（置信：经验值） | 作业前必须关闭伴热及一次阀门，确认管路泄压至零方可拆卸（DL/T 774-2015，标准值）（置信：标准值） | 压力开关动作值误差在±0.5%FS以内，且密封性测试无泄漏（DL/T 774-2015，标准值）（置信：标准值） |
| 压力开关设定值漂移与触点老化 | 信号漂移 | 机械；电气 | 严重 | 机械弹簧长期受交变负载产生应力松弛，以及内部微动开关银触点因频繁动作和环境污染导致氧化烧蚀，致使动作压力偏离原设定值或接触电阻异常增大 | DCS上该测点压力触发报警的阈值与设计值不符；万用表测量开关通断时阻值不稳定；校验时发现动作值偏离设定值 | [物理]开关动作压力设定偏差>1%FS（适用：校验台测试，置信：经验值）；[电气]触点接触电阻>0.5Ω（适用：万用表通断测试，置信：经验值） | [在线]DCS报警日志记录；[离线]万用表；[离线]精密压力校验仪 | 关键判据：校验台加压测试时动作值超出允许误差，且伴随触点接触电阻偏大。鉴别要点：若动作值准确但DCS无信号变化，应排查继电器板卡或线路绝缘下降，而非开关本体老化 | [经验级]根本处理：拆下压力开关，使用专用工具重新调节设定弹簧至标准动作值，更换老化的微动开关；临时处理：若触点轻微氧化，可尝试多次手动通断刮除氧化层，并微调DCS报警阈值以维持运行 | 合理优化吹扫逻辑，减少不必要的频繁动作冲击；定期进行仪表校验，及时更换达到机械寿命次数的开关 | DCS通道卡件故障：卡件故障也会导致信号异常，但断电重启卡件可恢复，且测量开关本体输出正常 | 仪表工1名；工时2-3h（置信：经验值） | 精密压力校验台、万用表、十字螺丝刀（置信：经验值） | 微动开关备件、触点清洁剂（置信：经验值） | 带电测量回路时需做好防触电措施，防止短路（DL/T 774-2015，标准值）（置信：标准值） | 连续3次校验动作值重复性误差≤0.5%，触点导通电阻<0.1Ω（DL/T 774-2015，标准值）（置信：标准值） |
| 取压管路堵塞导致开关拒动 | 卡涩 | 机械；环境 | 危急 | CFB锅炉运行时床料含有大量煤灰与石灰石颗粒，取压管路反吹扫系统故障或吹扫压力不足时，颗粒物在管路内沉积板结，阻断实际炉膛压力向压力开关传递 | DCS压力指示长时间无变化或显示异常平稳；开启反吹扫后DCS压力示值出现大幅度突变；反吹扫气源压力正常但管路末端无气流排出 | [状态量]反吹扫时DCS压力波动幅度>0.2MPa（适用：脉冲反吹瞬间，置信：经验值）；[物理]取压管路背压>0.05MPa（适用：反吹扫气流测试，置信：经验值） | [在线]DCS历史趋势曲线；[在线]反吹扫气源压力表；[离线]脉冲气流检测仪 | 关键判据：DCS示值在反吹扫后发生剧烈跳变且管路气阻极大。鉴别要点：若反吹扫后示值恢复正常并随工况变化，则为轻度积灰堵塞；若反吹扫后示值仍死滞且管路无气流通过，需排查开关本体膜片是否已破损（结合前述泄漏特征区分） | [经验级]根本处理：停机拆卸取压管路，使用高压水枪或机械通条彻底清理内部板结物，修复或更换损坏的反吹扫旋转阀；临时处理：提高反吹扫气源压力并缩短反吹扫间隔，尝试强行吹通 | 确保压缩空气干燥无水，防止灰粉板结；定期检查并维护反吹扫电磁阀及过滤器滤芯 | 压力开关膜片破损：膜片破损会导致介质泄漏，而堵塞不仅无泄漏且管路有极高气阻，通过测漏即可区分 | 锅炉辅机检修工1名、仪表工1名；工时4-6h（置信：经验值） | 高压水枪、管钳、通条、压缩空气源（置信：经验值） | 取压管路法兰垫片、反吹扫滤芯（置信：经验值） | 拆卸高温/高压管路时必须佩戴防烫手套及护目镜，确认系统已泄压降温（DL/T 774-2015，标准值）（置信：标准值） | 管路疏通后，反吹扫气流顺畅，DCS压力示值能实时跟随炉膛实际工况波动（置信：经验值） |