| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 变频器功率模块IGBT过热失效 | 性能退化 | 电气；热 | 严重 | 绝缘栅双极型晶体管（IGBT）由于散热不良或长时间过载运行，导致结温超过极限，引发热击穿或性能退化 | 变频器柜顶排风扇高速运转；触摸柜门感觉异常发烫；变频器报过热停机；输出电流波动 | [热学]IGBT模块散热器温度>85℃（适用：满载工况，置信：经验值）；[电气]输出电流>额定电流的1.05倍（适用：长期运行区，置信：经验值） | [在线]柜内温度传感器；[在线]变频器内部热敏电阻；[离线]红外热成像仪 | 关键判据：排风温度>85℃且输出电流未超载。鉴别要点：若环境温度正常且电流未超载但局部热点明显，可鉴别为散热器风道堵塞或导热硅脂干涸；若电流超标引起整体发热，则为负载侧机械卡涩导致 | [经验级]根本处理：停电清理散热器风道，重新涂抹导热硅脂，更换老化的冷却风扇；临时处理：在环境空调允许下临时调低变频器运行频率以降低发热量 | 定期清理滤网；定期检查并更换散热风扇；确保变频室空调制冷量充足 | 变频器过载报警：区分要点在于过载报警伴随输出电流持续超标，而过热报警电流可能正常但局部温度急剧上升 | 电气检修工2名；工时4-6h（置信：经验值） | 红外热成像仪、万用表、绝缘电阻表、内六角扳手（置信：经验值） | 导热硅脂、冷却风扇总成、防尘滤网（置信：经验值） | 检修前必须停电并验电，确认直流母线电压降至安全值36V以下（DL/T 596-2021，置信：标准值） | 绝缘电阻测试交流端对地>1MΩ，直流母线电压在断电后5分钟内降至安全值（GB/T 12668.4-2015，置信：标准值） |
| 变频器直流母线电容老化劣化 | 性能退化 | 电气；化学 | 一般 | 电解电容在长期运行中内部电解液挥发、等效串联电阻（ESR）增大，导致容量下降、充放电能力减弱 | 变频器加速时报欠压故障；电机启动无力；直流母线电压纹波变大；电容外壳鼓包或漏液 | [电气]直流母线纹波电压>5%额定直流电压（适用：满载运行工况，置信：经验值）；[电气]电容容量<标称容量的80%（适用：停机断电测试，置信：经验值） | [在线]直流电压测量模块；[离线]LCR数字电桥；[离线]电容表 | 关键判据：纹波电压>5%且加速时欠压。鉴别要点：若输入侧电压平稳但直流母线纹波大，可鉴别为电容失效；若输入侧电压同时波动，则为电网电压不稳或整流桥故障 | [经验级]根本处理：对电容组进行放电后，使用同规格参数（耐压、容量一致）的新电容进行更换，确保极性正确并紧固；临时处理：降低设备负荷率，避免频繁急加速 | 定期测量并记录电容容量；变频器尽量长期通电以保持电容电解液的极化状态 | 整流桥损坏：区分要点在于整流桥损坏会导致输入缺相或直流电压严重偏低，且伴随输入侧快熔熔断，而电容老化仅表现为纹波增大和充放电能力不足 | 电子维修工2名；工时3-5h（置信：经验值） | LCR电桥、恒温烙铁、防静电手环、直流电压表（置信：经验值） | 高压电解电容、绝缘护套、焊锡丝（置信：经验值） | 接触电容前必须进行充分放电（使用放电电阻），严防残余电荷伤人（DL/T 596-2021，置信：标准值） | 更换后电容容量偏差在±10%以内，耐压等级不低于原设计值，交流耐压试验合格（GB/T 12668.3-2012，置信：标准值） |
| 变频器控制板元器件热疲劳脱焊 | 老化 | 电气；热 | 严重 | 控制板在长期热胀冷缩交变应力下，引脚焊点产生微裂纹直至完全断裂，导致接触不良或信号突变 | 设备无规律报通讯故障或驱动故障；轻轻敲击控制柜时变频器出现复位或误报警；运行状态指示灯闪烁紊乱 | [电气]控制板关键芯片电源引脚电压跌落>0.5V（适用：带电轻微敲击工况，置信：经验值）；[热学]板载稳压芯片表面温度>80℃（适用：环境温度40℃，置信：经验值） | [离线]放大镜目视检查；[离线]示波器；[带电]信号发生器 | 关键判据：敲击板卡引发故障重现且示波器捕捉到信号瞬间中断。鉴别要点：若故障随机械振动发生且无固定规律，可鉴别为虚焊或接插件松动；若伴随固定代码报错，则为芯片级硬件损坏 | [经验级]根本处理：返厂或使用专业BGA返修台对脱焊芯片进行重新植锡焊接，全面补焊发热量大的功率电阻和稳压器引脚；临时处理：使用绝缘胶对松动接插件进行固定压紧 | 控制柜增加减震措施；改善控制板局部散热条件，加装散热风扇 | 接插件松动：区分要点在于接插件松动通过重新插拔即可恢复，而内部虚焊需补焊才能彻底解决，且虚焊往往伴随局部温升 | 电子维修高级工1名；工时6-8h（置信：经验值） | 防静电焊台、数字示波器、BGA返修台、热风枪（置信：经验值） | 绝缘胶、接插件固定卡扣、松香助焊剂（置信：经验值） | 拆装控制板必须佩戴防静电手环，电烙铁必须可靠接地，防止静电击穿CMOS芯片（GB/T 15481-2000，置信：标准值） | 各测试点波形无明显畸变，连续敲击振动试验不再出现误报警或复位现象（置信：经验值） |