| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管磨损失效 | 磨损；断裂 | 机械；电气 | 危急 | CFB锅炉回料阀内存在高浓度循环物料的强烈磨损，热电偶保护套管长期受颗粒冲刷导致壁厚减薄，最终断裂，致使内部测温元件直接暴露受损而短路或断路失效 | DCS显示该测点温度骤降、发生剧烈波动或变为坏点；现场接线盒处可能无输出信号 | [物理]套管剩余壁厚<1.0mm（适用：外径10-16mm不锈钢套管，置信：经验值）；[电气]测温回路绝缘电阻<50MΩ（适用：常温状态测试，GB/T 16839.1-2018，置信：标准值） | [在线]DCS温度趋势监测；[离线]万用表电阻测量；[离线]保护管测厚仪 | 关键判据：温度骤降且趋势死板不变，伴随绝缘电阻骤降。鉴别要点：与物料流化不良导致的真实降温区分——若仅单点突降而相邻测点及炉膛差压正常，可排除流化故障，判定为元件损坏 | [经验级]根本处理：待停机降温后，抽出损坏热电偶，更换新套管及芯体，确保密封焊接牢固；临时处理：无，须立即停机或切除该测点逻辑强制跟踪邻点 | 选用耐磨材质（如碳化硅或特殊合金）保护套管；优化安装角度以减少迎风面直接冲刷；定期测厚检查 | 物料流化不良导致温度真实偏低：区分要点为流化不良通常伴随炉膛差压异常及多个测点同步下降，而热电偶损坏通常为单点突变 | 热工检修2名；工时4-6h（置信：经验值） | 万用表、测温仪、氩弧焊机、活口扳手（置信：经验值） | 耐磨型热电偶总成、密封垫片、补偿导线（置信：经验值） | 停炉检修需办理工作票，确认炉膛温度降至50℃以下方可作业（DL/T 747-2010，置信：标准值） | 热电偶接线正确，常温下绝缘电阻≥100MΩ，DCS显示温度与相邻测点偏差≤5℃（GB/T 16839.1-2018，置信：标准值） |