| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 安全门控制回路整体性能退化 | 性能退化 | 电气；控制 | 一般 | 长期运行导致继电器触点接触电阻增大、电磁阀线圈老化或控制卡件漂移，导致安全门动作响应时间变长或控制精度下降，但未完全失效 | 安全门动作迟缓；开启/关闭时间超出设计值；控制指令与反馈信号存在轻微滞后 | [电气]动作响应时间>2s（适用：额定工况，置信：经验值）；[电气]线圈绝缘电阻<0.5MΩ（适用：停机检测，置信：经验值） | [在线]DCS指令与反馈时间戳记录；[离线]万用表；[离线]绝缘电阻测试仪 | 若动作时间超标但绝缘电阻正常，排查机械卡涩与控制回路气路/电路阻力；若绝缘电阻低且动作时间超标，确认为电气元件老化 | [经验级]根本处理：检查并更换老化继电器、电磁阀线圈或端子排，紧固接线；临时处理：无，须降负荷处理 | 定期进行控制回路传动试验；定期紧固接线端子；加强环境温湿度控制 | 电气线路接触不良：区分在于接触不良通常表现为间歇性信号丢失，而性能退化表现为持续的参数偏移 | 热工仪表工2名；工时4h（置信：经验值） | 万用表、信号发生器、绝缘电阻测试仪、螺丝刀套装（置信：经验值） | 继电器备件、电磁阀线圈、接线端子、绝缘胶带（置信：经验值） | 严格执行断电作业制度，验电后方可工作（标准值，DL/T 5210.4-2018）（置信：标准值） | 动作试验合格，响应时间恢复至设计值内，绝缘电阻大于0.5MΩ（标准值，DL/T 5210.4-2018）（置信：标准值） |
| 安全门控制回路接地故障 | 其他 | 电气 | 严重 | 电缆绝缘层老化、机械损伤或环境潮湿导致控制回路电缆绝缘下降，发生单点或多点接地，引起信号误动或拒动 | DCS系统报“回路接地”故障；安全门在无指令状态下误动作或拒动；相关测量参数波动或显示异常 | [电气]对地绝缘电阻<1MΩ（适用：停机检测，置信：经验值）；[电气]回路电流偏差>20%额定值（适用：运行监测，置信：经验值） | [在线]绝缘监测装置；[离线]兆欧表；[离线]万用表 | 采用拉路法查找故障点：若断开某段电缆后接地现象消失，则故障点在该段；需区分是信号电缆接地还是电源接地 | [经验级]根本处理：查找并更换受损电缆段，修复防水接头；临时处理：若是单点接地且不影响核心逻辑，可申请临时短时运行并加强监视 | 定期进行电缆绝缘测试；检查电缆桥架盖板及防水措施；避免动力电缆与控制电缆混敷 | 信号干扰：干扰通常表现为高频波动，接地故障通常表现为电压或电流的持续偏置 | 热工仪表工2名；工时6h（置信：经验值） | 兆欧表、万用表、对讲机、电缆故障定位仪（置信：经验值） | 控制电缆、终端接头、防水胶带、线号管（置信：经验值） | 检修前必须确认相关设备已停电并挂警示牌（标准值，DL/T 5210.4-2018）（置信：标准值） | 绝缘电阻测试合格，系统无接地报警，试运正常（标准值，GB 50168-2018）（置信：标准值） |
| 安全门控制回路端子松动 | 松动 | 机械；电气 | 严重 | 长期振动导致接线端子螺丝松动、压接不实，引起接触电阻增大或信号回路断路，导致控制信号传输中断或电阻增大 | DCS显示信号跳变或丢失；安全门拒动或误动；端子排处有发热或烧焦痕迹 | [电气]接触电阻>0.1Ω（适用：停机检测，置信：经验值）；[状态量]信号间歇性中断（适用：运行工况，置信：经验值） | [离线]万用表；[离线]力矩螺丝刀；[在线]DCS趋势记录 | 若信号间歇性中断且检查线路无断裂，重点检查端子紧固情况；与电缆内部断线区分，端子松动可通过重新紧固恢复，断线则需更换电缆 | [经验级]根本处理：紧固所有松动端子，对氧化严重的端子进行打磨或更换；临时处理：无，须立即紧固 | 机组检修时全面进行端子紧固；对振动较大区域增加防松措施；定期测温 | 电缆内部断线：断线通常无法通过紧固恢复，需测量导通性确认 | 热工仪表工1名；工时2h（置信：经验值） | 万用表、力矩螺丝刀、除锈剂、线号打印机（置信：经验值） | 接线端子、冷压端头、线号管（置信：经验值） | 避免带电作业，防止短路或触电（标准值，DL/T 5210.4-2018）（置信：标准值） | 端子紧固无松动，接触电阻测试合格，信号传输稳定（标准值，DL/T 5210.4-2018）（置信：标准值） |