| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取压管路堵塞 | 失效；卡涩 | 机械；控制 | 严重 | CFB锅炉烟气及床料含尘浓度极高，颗粒物在变送器取压管路内沉积板结，导致介质压力无法正确传递至传感膜片 | DCS显示差压数值长时间恒定或呈阶跃式跳变；增大或减小一次风量时差压测量值无相应变化；现场仪表指示明显偏离实际工况 | [状态量]变送器输出电流信号无变化或跳变（置信：经验值）；[物理]正负压侧排气管路疏通时无介质逸出（置信：经验值） | [在线]DCS趋势曲线监测；[带电]HART手操器读取变送器内部参数；[离线]脉冲气流反吹检查 | 关键判据：DCS差压信号死区增大且改变风量/床压无反馈。鉴别要点：若变送器排污后信号恢复正常→取压管路堵塞（物理堵塞）；若排污后信号仍异常且手操器无法通信→变送器本体损坏或线路故障（电气故障） | [经验级]根本处理：解体清理取压管路积灰，必要时更换老化阀门；临时处理：开启排污阀进行带压吹扫，利用系统压力冲出堵塞物，吹扫后恢复 | 定期执行取压管路排污与反吹扫；优化锅炉一次风布风均匀性，降低局部涡流造成的颗粒富集；加装连续压缩空气吹扫装置 | 变送器膜片损坏 | 仪表工2名；工时2-3h（置信：经验值） | 扳手、螺丝刀、HART手操器、万用表、通针（置信：经验值） | 取压管路法兰垫片、不锈钢绕型垫片、生料带（置信：经验值） | 必须佩戴防烫服和防护面罩；带压排污时侧身操作，正对阀门方向严禁站人（DL/T 747-2010，置信：标准值） | 管路畅通无泄漏；变送器回路通电后显示值与实际工艺工况相符，24小时运行无异常跳变（DL/T 747-2010，置信：标准值） |
| 测量膜片磨损失效 | 失效 | 机械；控制 | 危急 | 高速运动的床料颗粒（煤灰、石灰石）长期冲刷变送器传感膜片，导致膜片减薄、产生微裂纹甚至穿孔，隔离失效 | 变送器零点持续漂移且无法通过手操器校准归零；DCS显示差压出现无规律的剧烈波动；取压法兰接口处出现轻微冒灰或介质泄漏 | [状态量]变送器零点漂移量>1%FS（置信：经验值）；[物理]膜片厚度减薄>0.1mm或存在肉眼可见穿孔（置信：经验值） | [在线]DCS历史数据波动分析；[离线]变送器五点调校台测试；[离线]膜片外观及厚度测量 | 关键判据：仪表出现介质泄漏，或解体后发现膜片存在物理破损。鉴别要点：若变送器在静水/静压环境下输出极不稳定且伴有泄漏→膜片磨损失效；若输出稳定但测量误差大→传感器电路老化或量程设置错误 | [经验级]根本处理：切除变送器，更换整体膜片组件或更换具备耐磨涂层的抗冲刷型变送器；临时处理：无，须立即停机隔离并更换，防止高压高温物料喷出 | 选用带耐磨材质（如哈氏合金）或前置隔离膜片的专用变送器；优化测点位置，避开高流速冲刷区；定期测定取压点附近物料浓度 | 变送器电路板受潮 | 仪表工2名、管工1名；工时4-6h（置信：经验值） | 扭力扳手、法兰拆卸工具、HART手操器、标准压力发生器（置信：经验值） | 耐磨型差压变送器整机备件、法兰对中垫片、高强度螺栓（置信：经验值） | 切断变送器电源后方可开盖拆卸；更换作业前确认一次阀和二次阀已完全关死并泄压（DL/T 747-2010，置信：标准值） | 变送器安装后无渗漏；进行正负压室打压测试，零位及满量程精度满足0.5级要求（GB/T 17614.1-2008，置信：标准值） |
| 导压管路密封泄漏 | 失效 | 机械；控制 | 严重 | CFB锅炉运行振动剧烈且伴随高温，导致差压变送器导压管接头、排污阀密封填料及法兰垫片产生机械疲劳松弛，密封压比下降 | DCS显示差压测量值比实际床压偏低；变送器正压侧或负压侧管路接头处有明显的介质渗出痕迹或结垢；变送器指示随振动出现高频抖动 | [状态量]管路接头处泄漏量>0（置信：经验值）；[状态量]相同工况下差压测量值偏低>5%（置信：经验值） | [在线]DCS双表冗余数据比对；[离线]管路接头发泡液检漏；[离线]系统打压保压测试 | 关键判据：发泡液检测有气泡冒出，或双冗余表偏差持续增大且低表压侧有渗漏痕迹。鉴别要点：若负压侧泄漏→差压指示异常升高；若正压侧泄漏→差压指示异常降低；若两侧同时泄漏且量相近→差压变化不大但绝对压力示数同步下降 | [经验级]根本处理：更换损坏的密封垫片或排污阀填料，按规定力矩重新紧固接头；临时处理：在带压允许范围内使用管钳适度紧固泄漏接头，或使用专用密封胶进行外部封堵 | 安装时严格使用合格垫片并按力矩标准紧固；在振动剧烈区域增设管路减震支撑；定期利用检修期检查导压管路各连接处密封状态 | 取压管路微堵 | 仪表工1名；工时1-2h（置信：经验值） | 管钳、扳手、密封胶、试漏喷雾剂（置信：经验值） | 石墨金属缠绕垫片、聚四氟乙烯生料带、阀门填料（置信：经验值） | 泄漏检查时需佩戴隔热手套防止高温烫伤；紧固接头时避免用力过猛导致管路扭断（DL/T 747-2010，置信：标准值） | 各接头及阀门填料处无渗漏；变送器测量数值恢复至正常工艺控制范围且与冗余表一致（DL/T 747-2010，置信：标准值） |