| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管磨损失效 | 其他 | 机械；热 | 严重 | 循环流化床锅炉密相区物料浓度高且颗粒硬度大，长期高速冲刷导致热电偶保护套管外壁减薄穿孔，内部陶瓷绝缘件碎裂或热电极磨损断裂，引发测温失效或床料泄漏 | DCS显示床温骤降或满量程；现场测温元件处有漏风、漏灰现象；保护套管根部出现明显磨损沟槽 | [物理]套管剩余壁厚<1.5mm（适用：密相区布置床温热电偶，置信：经验值）；[物理]温度偏差>50℃（适用：同层床温测点对比，置信：经验值） | [在线]DCS温度趋势监控；[离线]内窥镜检查套管内部；[离线]超声波测厚仪 | 关键判据：DCS单点温度突降且现场有漏灰声。鉴别要点：与热电偶芯线断路故障区分，若DCS显示断路（超量程或无变化）且无漏灰，则为内部电极断裂；若温度骤降伴随现场泄漏，则为套管磨穿 | [经验级]根本处理：停炉降温后抽出损坏热电偶，清理测孔，更换耐磨型热电偶及密封垫片；临时处理：无，须立即停机处理以防床料大量喷出 | 选用碳化硅或耐磨合金材料保护套管；优化测点安装角度以减少迎风面冲刷；定期利用停炉检修周期测厚检查 | 测温元件内部断路：区分要点为DCS显示断路且现场测温孔无漏风漏灰现象，测点温度曲线发生突变阶跃而非物料冲刷的渐变 | 热控检修工2名；工时4-6h（置信：经验值） | 扭力扳手、超声波测厚仪、内窥镜、管钳（置信：经验值） | 耐磨型床温热电偶总成、密封法兰垫片、高温防卡密封胶（置信：经验值） | 必须待炉膛温度降至安全范围方可施工，办理工作票，正确穿戴防烫劳保用品（DL/T 869-2012，标准值）（置信：标准值） | 测点安装牢固无泄漏，DCS温度显示正常且与同层相邻测点温差<30℃（DL/T 869-2012，标准值）（置信：标准值） |
| 床温热电偶多点测温漂移失真 | 其他 | 电气；热 | 一般 | 长期处于高温环境导致热电极材料发生氧化变质或晶粒生长，偶丝电阻改变；多支热电偶整体退化导致测温信号偏离真实床温，影响燃烧控制及脱硫效率 | DCS显示床温整体偏低或波动异常；同层多个床温测点温差明显增大；锅炉燃烧工况控制困难，脱硫效率下降 | [电气]测温误差>±1.5%（适用：长期运行后整体校验，置信：经验值）；[物理]同层测点极差>80℃（适用：额定负荷稳定工况，置信：经验值） | [在线]DCS床温历史趋势比对；[离线]便携式红外测温仪；[离线]管式检定炉校验 | 关键判据：同层多点温度出现一致性偏差，且校验误差超差。鉴别要点：与锅炉真实床温不均区分，若各测点在检修期校验均超差且误差方向一致，则为热电偶整体老化漂移；若校验合格但运行中温差大，则为锅炉配风或给煤不均导致真实温度场偏移 | [经验级]根本处理：停炉期间抽出所有偏差超限的热电偶，送标准检定炉校验，更换不合格热电偶芯；临时处理：在DCS系统中对明显偏低测点进行温度补偿修正，维持运行 | 定期（通常一个大修周期）抽取热电偶进行实验室校验；选用抗氧化性能优异的N型或K型高温铠装热电偶 | 锅炉真实床温不均：区分要点为测点检定合格，且调整一二次风配风或给煤量后，温度场偏差有明显响应变化 | 热控检修工2名；工时8h（置信：经验值） | 管式检定炉、标准热电偶、万用表、DCS组态工程师站（置信：经验值） | 高温铠装热电偶芯、补偿导线、绝缘瓷珠（置信：经验值） | 拆装热电偶时做好防烫措施，防止高温物料喷出伤人（DL/T 869-2012，标准值）（置信：标准值） | 校验精度符合要求，测温误差在允许范围内，DCS显示床温分布均匀（JJG 351-96，标准值）（置信：经验值） |