| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 输出继电器触点烧损或粘连 | 失效 | 电气 | 严重 | 继电器频繁动作或切断感性负载时产生电弧，导致触点材料熔化、氧化或磨损，最终发生机械咬合或接触不良，无法正常断开控制回路 | DCS系统显示模块输出状态为0但现场执行设备（如风门、阀门）保持开启；现场测得输出端子带电且无法切断；继电器吸合后无清脆断开声 | [电气]继电器触点接触电阻>1Ω（适用：触点闭合状态，置信：经验值）；[电气]输出回路绝缘电阻<1MΩ（适用：断开触点间，置信：经验值） | [在线]DCS输出状态反馈监控；[离线]万用表通断测试；[离线]继电器综合测试仪 | 关键判据：DCS指令与现场设备动作状态不一致。鉴别要点：若现场端子排带电且万用表测得触点间阻抗趋近于0Ω，判定为触点粘连；若测得阻抗极大且端子无电，需排查后端线路断路或执行机构卡涩（与执行机构卡涩相区分） | [经验级]根本处理：断电更换损坏的继电器板卡或整体DO模块，并检查后端回路负载；临时处理：在系统逻辑中强制该输出点或切换至手动旁路控制，有条件时敲击模块外壳尝试震开轻微粘连 | 根据负载特性正确选配带灭弧装置的继电器；对于大功率感性负载，在外部回路增设固态继电器或交流接触器进行一级放大隔离 | 执行机构线圈短路：区分要点为断开后端接线单独测模块空载输出，若仍无法断开则为模块触点粘连，若正常则为后端短路 | 热控仪表工2名；工时2-3h（置信：经验值） | 万用表、绝缘电阻测试仪、验电笔、螺丝刀套装（置信：经验值） | 同型号DO继电器模块或板卡、备用接线端子（置信：经验值） | 检修前必须切断模块工作电源及后端执行机构动力电源，验电确认无电压后方可作业，防止误触电或设备误启动（DL/T 778-2021，标准值）（置信：标准值） | 继电器动作测试连续10次无拒动或误动；触点间绝缘电阻≥1MΩ；触点闭合接触电阻≤0.1Ω（DL/T 778-2021，标准值）（置信：标准值） |
| 光电隔离芯片击穿 | 失效 | 电气 | 严重 | 强电或雷击等浪涌电压窜入控制回路，超过光耦内部发光二极管与光敏三极管的隔离耐压极限，导致内部芯片烧毁，造成电气隔离丧失或信号通道永久断路 | DCS系统该输出点无法驱动继电器；模块面板对应通道指示灯异常或不亮；系统报通信故障或模块掉电重启；可能伴随大面积通道损坏 | [电气]通道隔离耐压<1500V AC（适用：光电隔离层，置信：经验值）；[电气]光耦输入端正向压降>1.5V或开路（适用：二极管特性测试，置信：经验值） | [在线]DCS系统I/O通道状态诊断；[离线]数字万用表二极管档位测试 | 关键判据：单点或多点通道无响应且无外部继电器吸合声。鉴别要点：测量模块端子无输出电压，若测得光耦芯片引脚间阻抗接近0Ω且系统供电正常，判定为芯片击穿；若供电电源缺失则为系统电源模块故障（与系统电源失电相区分） | [经验级]根本处理：更换整体DO模块并排查外部接线，加装浪涌保护器；临时处理：无，须立即停机处理或通过修改逻辑强制切至备用控制通道 | 定期检查并紧固机柜接地线，确保接地电阻满足要求；DO输出端与现场执行机构之间必须经过中间继电器进行物理隔离 | 通信总线故障：区分要点为若仅DO输出通道异常而AI输入及网络通信正常，排除总线故障，定位为输出模块光耦损坏 | 热控仪表工1名；工时1-2h（置信：经验值） | 万用表、防静电手环、螺丝刀套装（置信：经验值） | 同型号DO输出模块、防静电包装袋（置信：经验值） | 拔插及更换电子卡件时必须佩戴防静电手环，严禁带电插拔模块以防烧毁背板总线（DL/T 261-2012，标准值）（置信：标准值） | 模块上电自检通过，无硬件故障报警；各通道对地绝缘电阻符合规范要求；输出响应时间<10ms（DL/T 261-2012，标准值）（置信：标准值） |
| 输出信号漂移与指令延迟 | 信号漂移 | 控制 | 一般 | 模块内部电子元器件老化或环境温度偏高导致零点漂移，或CPU处理负荷过载导致指令下发时间显著增加，表现为控制时序不同步 | 现场执行机构动作滞后于DCS画面操作指令；开关量动作临界状态不稳定，出现频繁抖动；相邻通道间出现串扰干扰 | [控制]指令响应时间>50ms（适用：正常工况下，置信：经验值）；[环境]模块工作环境温度>60℃（适用：控制柜内，IEC 60721-3-3，置信：标准值） | [在线]DCS系统SOE事件记录分析；[在线]柜内温度监测传感器 | 关键判据：指令下发至实际动作的时间间隔超出正常逻辑执行周期。鉴别要点：通过SOE日志核对DCS发出指令与触点动作的时间戳，若存在明显延迟且伴随柜内高温，判定为模块性能退化；若时间戳同步但执行机构动作慢，则为执行机构本身卡涩（与执行机构卡涩相区分） | [经验级]根本处理：清理模块散热防尘网，改善控制柜内通风；必要时更换高性能或同型号新模块；临时处理：在控制逻辑中增加延时补偿参数，缓解时序不同步问题 | 定期清扫机柜滤网，确保散热风扇运转正常；优化DCS系统逻辑，降低主控CPU的负荷率 | CPU负荷过高导致的系统级延迟：区分要点为若延迟现象在整个站点的所有I/O模块上普遍发生，则为CPU过载；若仅限于单一DO模块，则为该模块自身老化漂移 | 热控工程师1名、仪表工1名；工时3-4h（置信：经验值） | 编程用笔记本电脑、测温枪、万用表（置信：经验值） | DO模块备件、散热风扇、空气滤网（置信：经验值） | 检修过程中严禁随意更改已下装的核心逻辑组态，逻辑修改需经严格审批并做好备份（DL/T 261-2012，标准值）（置信：标准值） | 模块响应时间恢复至<20ms；在环境温度40℃下连续满载运行24h无信号抖动或延迟（DL/T 261-2012，标准值）（置信：标准值） |