| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量电极绝缘老化与污染 | 变质；泄漏 | 电气；化学 | 严重 | 电极绝缘密封件长期受高温、高压及炉水化学物质侵蚀发生高分子材料降解、变脆，导致绝缘电阻下降，外部高电压窜入测量回路；或电极表面积垢导致电化学信号偏移 | DCS显示汽包水位测量值持续漂移或出现阶跃性跳变；电极接线盒内出现受潮结露或放电痕迹；同一汽包多组电极水位计测量数据出现显著偏差 | [电气]电极对地绝缘电阻<100MΩ（适用：汽包水位测量电极，置信：经验值）；[电气]测量回路接地电流>10mA（适用：运行工况下，置信：经验值） | [在线]DCS水位趋势记录分析；[离线]万用表测对地电阻；[离线]500V/1000V兆欧表摇测电极绝缘 | 关键判据：DCS显示水位跳变且伴随接地漏电流增大。鉴别要点：若三个独立水位计同时跳变且趋势一致，多为真实水位波动或汽包压力突变；若仅单组电极跳变且绝缘电阻显著降低，可排除真实水位异常，定位为本故障 | [经验级]根本处理：停炉降温泄压后，拆卸故障电极，清理电极表面结垢，更换氟橡胶或聚四氟乙烯绝缘密封件，重新安装并紧固；临时处理：切除故障电极测量回路，切换至备用电极或将控制逻辑强制切至其他两组正常差压/电接点水位计进行监控 | 定期化验炉水水质确保pH值及电导率合格；利用停炉检修期定期检查电极绝缘电阻，达到寿命周期的电极批量更换；加强电极接线盒的防雨防潮密封 | 真实汽包水位波动：真实波动时所有类型水位计趋势应基本同步，且随给水流量变化；本故障仅局限于单组电极且绝缘数据异常 | 仪表工2名、锅炉辅机检修工1名；工时4-6h（置信：经验值） | 500V兆欧表、万用表、绝缘手套、扳手、清洁毛刷（置信：经验值） | 电极备件、氟橡胶密封圈、聚四氟乙烯绝缘套管、防水绝缘胶布（置信：经验值） | 必须在锅炉停炉且汽包泄压至零后方可拆卸电极，严禁带压拆卸；作业前办理热力机械工作票（DL/T 869-2012，标准值）（置信：标准值） | 电极对地绝缘电阻应恢复至>100MΩ；DCS显示水位指示准确，与相邻水位计示值误差在允许范围内（DL/T 869-2012，标准值）（置信：标准值） |