| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管严重磨损 | 磨损 | 机械 | 严重 | CFB炉膛出口存在高浓度、高流速的循环物料强烈冲刷，导致保护套管外壁减薄并最终磨穿 | DCS温度显示异常偏低或频繁大幅波动；现场检查保护套管外壁出现明显沟槽、凹坑或穿孔 | [物理]套管剩余壁厚<1.5mm（适用：炉膛出口区域测温元件，置信：经验值）；[状态量]测温元件套管表面出现肉眼可见沟槽（适用：停炉检修期间宏观检查，置信：经验值） | [离线]超声波测厚仪；[离线]宏观检查与卡尺测量 | 关键判据：DCS温度示值突降且现场测厚数据低于安全阈值。鉴别要点：与热电偶内部芯线断路区分——若套管测厚显示严重减薄且测温回路阻值正常，可判断为套管磨穿导致热电偶直接受物料冲刷受损或受冷风干扰 | [经验级]根本处理：更换耐磨合金材质（如碳化硅）保护套管并重新焊接安装；临时处理：无，须立即停炉或降负荷切断该测点参与控制 | 选用特殊耐磨材质（如碳化硅、镍基合金）套管；在迎流面加装防磨罩或热喷涂耐磨层；定期停炉检查更换 | 热电偶芯线断路：区分要点在于DCS示值突变至坏值且测温回路阻值异常，而套管磨损未穿透时阻值正常 | 热控检修工2名；工时4-6h（置信：经验值） | 电焊机、超声波测厚仪、万用表（置信：经验值） | 耐磨合金保护套管、配套热电偶芯线（置信：经验值） | 停炉检修期间作业，需确认炉膛内温度降至安全范围并办理工作票（标准值，DL/T 747-2010）（置信：标准值） | 测温元件安装牢固，套管测厚数据达标，DCS温度显示恢复正常且无剧烈波动（标准值，DL/T 5210.4-2018）（置信：标准值） |
| 热电偶测温芯线老化或断裂 | 断裂；老化 | 电气；热 | 一般 | 长期处于高温环境导致内部偶丝晶粒粗大发脆，或随设备振动发生机械疲劳断裂，导致测温回路开路 | DCS温度显示突变至量程最大/最小值或显示坏点；万用表测量热电偶端子发现阻值无穷大 | [电气]测温回路电阻>100Ω（适用：热电偶测量回路断路判定，置信：经验值）；[电气]热电势输出<0.1mV（适用：常温下无温差或回路断开，置信：经验值） | [在线]DCS温度历史趋势记录；[离线]万用表电阻及毫伏档测量 | 关键判据：DCS显示坏点且万用表测得电阻无穷大。鉴别要点：与套管磨穿导致测温异常区分——芯线断裂时阻值为无穷大，而套管磨损未断芯时阻值正常且温度表现为偏低或波动 | [经验级]根本处理：抽出损坏的测温芯线，更换同分度号的新热电偶芯线；临时处理：无，须将故障测点在DCS强制并更换芯线 | 减小热电偶接线盒处的振动；选用耐高温抗振型铠装热电偶；定期校验和更换达到使用寿命的元件 | 测温元件受冷风干扰：区分要点在于受冷风干扰时阻值正常且温度偏低，而芯线断裂阻值为无穷大 | 热控检修工1名；工时1-2h（置信：经验值） | 万用表、螺丝刀、专用热电偶校验仪（置信：经验值） | 同分度号铠装热电偶芯线（置信：经验值） | 屏蔽接线防止电磁干扰，确认接线牢固无短路（标准值，GB 50171-2012）（置信：标准值） | 热电偶阻值及毫伏电势输出正常，DCS温度示值恢复平稳且校验精度在允许误差范围内（标准值，JJG 351-1996）（置信：经验值） |