| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| CEMS系统采样管路堵塞 | 堵塞 | 机械；化学 | 严重 | 烟气中高浓度粉尘在采样探头滤芯及管路内壁附着板结，伴随酸性气体结露发生物理与化学耦合黏附，导致整体气路阻力急剧增加，样气无法正常传输至分析仪表 | DCS显示测量值逐渐变缓或恒定不变；系统自动反吹时压力下降且恢复极慢；分析仪流量计指示值低于正常范围甚至归零；机柜内样气泵发出沉闷过载异音 | [物理]样气流量<0.5L/min（适用：常规抽取法，置信：经验值）；[物理]反吹气源压力<0.4MPa（适用：压缩空气反吹阶段，置信：经验值）；[化学]系统响应时间>120s（适用：零点/量程标定测试，置信：经验值） | [在线]系统样气流量计；[在线]机柜入口压力变送器；[离线]便携式烟气流量计 | 关键判据：样气流量低于阈值且反吹无效。鉴别要点：若标定测试响应正常，排除分析仪硬件故障；若伴热管線温度正常，排除伴热失效导致结露堵塞，定位为探头滤芯及管路物理性积灰堵塞 | [经验级]根本处理：退出CEMS系统，隔离采样探头，拆卸并使用超声波清洗机清理探头滤芯，高压氮气吹扫疏通管路；临时处理：手动触发高压反吹程序，适当延长反吹持续时间 | 定期检查并更换探头滤芯；确保压缩空气干燥无水及压力达标；优化锅炉燃烧降低烟气初始粉尘浓度 | 易混淆故障名：伴热管线故障。区分要点：伴热管线故障会导致管路温度低引起结露，通常伴随系统水分高报警，而物理堵塞仅表现为流量下降 | 仪表工2名；工时4-6h（置信：经验值） | 超声波清洗机；高压氮气瓶；万用表；扳手套件（置信：经验值） | 采样探头备用滤芯；316L不锈钢伴热管线段；四氟密封垫（置信：经验值） | 作业前办理热力机械工作票，确认采样点隔离无高温烟气喷出风险；登高作业佩戴安全带（DL/T 869-2012，置信：标准值） | 气密性测试压力保持0.1MPa，5分钟内压降<0.01MPa；通入标准气体标定，系统响应时间T90<60s（HJ/T 75-2017，置信：标准值） |
| CEMS伴热管线整体老化与温降 | 老化；性能退化 | 热；电气 | 严重 | 长期交变热负荷导致伴热带局部断裂或绝缘层老化破损，管路整体保温性能下降，管内出现冷凝水，阻碍气体传输并造成可溶性气体（如SO2）溶解损失 | 伴热管线表面温度明显低于设定值；分析仪显示SO2/O2浓度出现异常波动或偏低；伴热控制箱温控器频繁跳闸；打开机柜检查发现管壁有水汽凝结 | [热]伴热管段表面温度<120℃（适用：燃煤烟气测量环境，置信：经验值）；[电气]伴热回路绝缘电阻<0.5MΩ（适用：500V兆欧表测试，置信：经验值） | [在线]伴热管线温度传感器；[离线]红外热像仪；[离线]500V兆欧表 | 关键判据：管线温度低于120℃且伴随SO2测量值偏低。鉴别要点：若分析仪标定正常且气路无堵塞，但SO2测量值持续偏低且管壁有水珠，可排除探头堵塞，定位为伴热老化导致冷凝 | [经验级]根本处理：更换整体老化失效的伴热管线，重新包扎保温层并紧固电气接线；临时处理：无，须立即停机更换伴热管线，防止酸性冷凝水腐蚀分析仪表 | 定期使用红外热像仪扫描管线温度分布；避免管线安装时存在急弯或局部受压变形 | 易混淆故障名：分析仪传感器中毒。区分要点：传感器中毒表现为对标准气体响应迟缓且不可逆，而伴热管老化导致的水汽冷凝在排水或恢复温度后，测量精度可恢复 | 仪表工1名、电工1名；工时3-5h（置信：经验值） | 红外热像仪；500V兆欧表；剥线钳；绝缘胶布（置信：经验值） | 同规格自限温伴热管线；保温铝皮；防水胶带（置信：经验值） | 更换前切断伴热电源并验电，防止触电事故；高空桥架作业需搭设标准脚手架并系挂安全带（DL/T 869-2012，置信：标准值） | 伴热管线全线温度>140℃且无局部低温盲区；线路绝缘电阻>1MΩ（GB 50168-2018，置信：标准值） |