| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 给料机机械卡涩 | 磨损 | 机械 | 严重 | 执行机构传动部件因异物侵入、轴承损坏或变形导致阻力增大，无法按指令动作 | 执行机构动作迟缓或停止；电机电流异常升高；伴有异响 | [电气]电机运行电流>额定电流的1.2倍（适用：额定负载工况，置信：经验值）；[状态量]动作响应时间>设定值+2s（适用：程控指令响应，置信：经验值） | [在线]电流变送器；[在线]位置反馈传感器 | 若电流升高且位置无变化→机械卡涩（非电机过载）；若电流正常但位置不变→信号丢失或连杆脱落 | [经验级]根本处理：停机清理异物，检查更换损坏轴承或变形连杆；临时处理：手动盘车尝试恢复，若无效须停机 | 定期检查传动部件润滑；加装除铁器防止异物进入 | 电机绕组烧毁：电机过流但无机械异响，绝缘电阻低 | 钳工2名、电工1名；工时4-6h（置信：经验值） | 拉马、轴承拉拔器、万用表、游标卡尺（置信：经验值） | 轴承、润滑脂、密封件（置信：经验值） | 执行断电挂牌制度（标准值，GB 26860-2011）；防止转动部位卷入（置信：经验值） | 手动盘车无卡涩；空载试运电流正常（置信：经验值） |
| 调节阀阀芯磨损 | 磨损 | 机械 | 一般 | 石灰石颗粒长期冲刷导致阀芯或阀座密封面磨损，间隙增大，调节线性度变差 | 关闭不严有内漏；流量控制精度下降；开度与流量不匹配 | [状态量]阀门零位泄漏量>额定流量的5%（适用：阀门关闭状态，置信：经验值）；[状态量]流量特性偏差>10%（适用：线性调节区，置信：经验值） | [在线]流量计；[离线]阀门内漏检测仪 | 若流量特性曲线斜率变小→阀芯磨损（非定位器故障）；若零位流量大且波动→密封面损坏 | [经验级]根本处理：更换磨损阀芯或阀口，研磨密封面；临时处理：调整阀门零位补偿或更换备用回路 | 选用耐磨材质阀芯；定期校验流量特性 | 阀门定位器漂移：流量偏差但无内漏，重新校准后恢复 | 钳工2名、管工1名；工时6-8h（置信：经验值） | 研磨工具、扳手组、内窥镜（置信：经验值） | 备用阀芯、密封垫片、耐磨堆焊焊材（置信：经验值） | 释放管路压力（标准值，DL/T 852-2017）；佩戴防尘口罩（置信：经验值） | 阀门开关灵活；泄漏量试验合格（置信：经验值） |
| 位置反馈信号漂移 | 失效 | 电气 | 一般 | 位置传感器（电位器或LVDT）因振动、灰尘或老化导致输出信号与实际位置不符 | 控制系统显示开度与实际开度不一致；调节震荡或发散 | [状态量]反馈信号偏差>全量程的2%（适用：静态定位，置信：经验值）；[状态量]信号波动幅度>1%（适用：稳态工况，置信：经验值） | [在线]位置传感器；[离线]信号发生器、万用表 | 若信号随时间缓慢偏移→传感器老化（非干扰）；若信号突变且无规律→线路接触不良或干扰 | [经验级]根本处理：重新校准传感器零点量程，若无效则更换传感器；临时处理：切换至手动控制模式维持运行 | 定期校准传感器；检查接线端子紧固情况 | 机械卡滞：反馈信号稳定但与指令不符，伴随电机过流 | 仪表工1名；工时2-3h（置信：经验值） | 精密万用表、信号校验仪、螺丝刀（置信：经验值） | 位置传感器、接线端子、防松螺母（置信：经验值） | 断电作业（标准值，GB 26860-2011）；防止误触导致阀门误动（置信：经验值） | 全行程范围内反馈误差<1%（置信：经验值） |
| 旋转给料机堵管 | 变质 | 机械；环境 | 严重 | 石灰石受潮结块或粒径过大导致在给料机壳体内积聚，堵塞通道 | 给料机出口无物料流出；进料口返料；电机空转或跳闸 | [状态量]出口流量突降至0（适用：运行中，置信：经验值）；[状态量]壳体振动幅值异常升高（适用：堵管初期，置信：经验值） | [在线]电子皮带秤/流量计；[在线]振动传感器 | 若电机电流先降后升→堵管（非机械卡死）；若进料口有返料→下料不畅 | [经验级]根本处理：清理结块石灰石，疏通下料管，检查并控制原料湿度；临时处理：敲击壳体或开启振打装置疏通 | 控制入仓石灰石水分；定期疏通流化装置 | 机械卡死：电机电流瞬间升高且无法盘车 | 钳工2名；工时3-5h（置信：经验值） | 振动棒、疏通杆、大锤、防尘面具（置信：经验值） | 清理用铲具、备用滤芯（置信：经验值） | 佩戴防尘呼吸器（标准值，GB 11651-2008）；防止粉尘爆炸（标准值，GB 15577-2018）（置信：标准值） | 疏通后试转下料顺畅，无卡滞（置信：经验值） |