| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 给煤执行机构整体卡涩与堵转 | 卡涩；失效 | 机械；控制 | 危急 | 给煤机内部煤流堵塞或机械传动部件严重卡涩，导致电机过载堵转，给煤量调节功能完全丧失，破坏CFB锅炉物料与热量平衡。 | DCS给煤量指令反馈停滞或剧烈波动；执行机构电机电流骤增至满载并触发过载保护跳闸；现场机械传动部位异响；床温及主汽压持续下降。 | [电气]执行器电机运行电流>额定电流150%（适用：堵转工况，置信：经验值）；[物理]给煤率实测值与DCS指令偏差>20%（适用：动态调节过程，置信：经验值）；[热]炉膛床温下降速率>50℃/h（适用：断煤初期，置信：经验值） | [在线]执行机构电机电流变送器；[在线]DCS给煤量趋势记录；[在线]炉膛床温热电偶；[带电]执行器伺服反馈信号比对 | 关键判据：电机过载跳闸伴随给煤率反馈停滞。鉴别要点：与给煤机皮带打滑区分——堵转时电机电流严重超标，而皮带打滑电机电流通常偏低或空载；与测速传感器故障区分——传感器故障时电机实际运转但无反馈，堵转时现场连杆/转子确无动作。 | [经验级]根本处理：切断电源，打开机壳清理积煤及异物，修复或更换变形的机械传动部件；临时处理：切除该给煤机运行，人工辅助敲打疏通下煤管，或通过加大其他给煤机出力维持机组运行。 | 加强入炉煤杂物筛选；定期清理落煤管积粉；雨季加强原煤水分控制；定期校验执行机构机械传动灵活性。 | 给煤机测速传感器故障：区分要点为传感器故障时电机实际运转有电流但无转速反馈，而堵转时电机电流极大且现场无机械动作。 | 钳工2名、热控1名；工时4-6h（置信：经验值） | 钳形电流表、万用表、内六角扳手、清煤专用工具（置信：经验值） | 清煤铲、高压风管、减速机润滑油、机械传动轴销（置信：经验值） | 严格执行停电挂牌制度；进入给煤机内部清理前需确认完全断电；注意防粉尘扬尘及煤堆坍塌掩埋（DL/T 869-2012，置信：标准值） | 给煤机启停及调节无卡涩，电机电流稳定在额定值内；给煤量指令与实际反馈误差<2%（置信：经验值） |
| 给煤量调节指令漂移与迟滞 | 信号漂移 | 控制；电气 | 严重 | 执行机构位置反馈元件老化或变频器输出特性漂移，导致给煤量实际值与DCS指令产生静态偏差或动态响应迟缓，床温波动加剧。 | DCS显示给煤量反馈与输出指令存在持续静态偏差；增减负荷时给煤量跟踪迟缓；现场观察皮带转速或给煤转速与指令不匹配；炉膛床温呈现周期性波动。 | [控制]给煤指令与反馈信号稳态偏差>5%（适用：稳态工况，置信：经验值）；[控制]执行机构全行程响应时间>10s（适用：指令阶跃变化，置信：经验值）；[电气]变频器输出频率偏差>1Hz（适用：给定频率恒定时，置信：经验值） | [在线]DCS控制回路偏差监控；[离线]变频器输出频率测试仪；[离线]执行器电位器/位置反馈检测仪 | 关键判据：DCS指令与现场执行位置存在固定偏差或纯滞后时间延长。鉴别要点：与煤质突变导致的调节迟缓区分——煤质变化时给煤机机械转速已达标但热量未跟上，指令漂移则是机械转速/反馈本身未达标；与风量调节异常区分——给煤指令漂移直接引发煤风比失调及床温缓慢漂移。 | [经验级]根本处理：重新标定执行机构零位与满度，校验位置反馈传感器或更换变频器控制板；临时处理：在DCS中暂时修正偏置参数以维持基本运行，密切监视床温变化。 | 定期进行执行机构零满度校验；定期检查并紧固控制柜接线端子；改善变频器及控制柜运行环境散热。 | 床温热电偶测量偏差：区分要点为热电偶测温偏差会导致给煤调节系统产生错误的调节动作，但执行机构本身的指令与反馈是一致的。 | 热控人员2名；工时2-3h（置信：经验值） | 标准信号发生器、手操器、万用表、红外测温仪（置信：经验值） | 控制板卡备件、接线端子、屏蔽信号线（置信：经验值） | 电子间及就地控制柜作业需防静电；带电测量控制回路时防止误触强电及短路（DL/T 5136-2012，置信：标准值） | 给煤量指令与反馈误差<2%；执行机构全行程时间恢复至设计范围内（置信：经验值） |