| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 探头滤芯堵塞 | 卡涩 | 机械；环境 | 严重 | 烟气中高浓度粉尘在滤芯表面附着累积，导致透气性急剧下降，使得样气无法正常抽取进入分析仪表 | 烟气分析系统样气流量低报警；抽气泵抽力增大且发热；分析仪表测量值响应迟缓或呈死机状停滞 | [状态量]样气流量<0.5L/min（适用：CEMS常规取样系统，置信：经验值）；[物理]滤芯内外压差>10kPa（适用：系统正常运行工况，置信：经验值） | [在线]样气流量计；[在线]抽气泵入口压力变送器；[离线]标准转子流量计 | 关键判据：样气流量显著下降且泵前负压升高。鉴别要点：若旁路切断阀关闭后流量计读数仍不为零，说明流量计本身漂移故障；若反吹后流量恢复则为滤芯堵灰，若反吹无效且伴泵体异响则为抽气泵膜片破损或管路泄漏 | [经验级]根本处理：退出分析系统，关闭取样气路阀门，拆卸探头法兰，取出堵塞滤芯并用超声波清洗或直接更换新滤芯；临时处理：触发系统手动反吹程序，延长反吹时间并提高反吹压缩空气压力至0.4MPa进行强力疏通 | 优化反吹周期设定；定期检查反吹气源压力及油水分离器；根据燃料煤质灰分合理调整滤芯材质及过滤精度 | 采样管路泄漏：区分要点在于管路泄漏时泵前负压变小且样气氧量异常偏高，而滤芯堵塞时负压急剧变大 | 仪表工2名；工时3-4h（置信：经验值） | 万用表、超声波清洗机、管钳、扭力扳手（置信：经验值） | 陶瓷/钛合金烧结滤芯备件1个、密封石墨垫圈（置信：经验值） | 采样探头处于高温高空区域，作业必须遵守高处作业规范（GB/T 3608），佩戴安全带，防止高温残余烟气烫伤（置信：标准值） | 系统恢复投运后，样气流量恢复至额定范围（通常1.0L/min左右），系统气密性测试无泄漏，分析仪表响应时间<60s（置信：经验值） |
| 滤芯腐蚀穿孔 | 失效 | 化学；机械 | 严重 | 烟气中SO2、SO3等酸性气体在低温结露时形成强酸，腐蚀金属或合金滤芯基体，导致滤芯局部穿孔或机械强度丧失 | 持续反吹无法恢复样气流量；分析仪读数出现规律性偏差或因大量粉尘进入后端导致传感器彻底损坏；拆卸检查发现滤芯表面有孔洞或锈蚀剥落 | [化学]烟气酸露点温度<当前样气温度（适用：高硫煤燃烧CFB锅炉尾部烟道，置信：经验值）；[物理]滤芯局部壁厚减薄>50%（适用：合金材质探头滤芯，置信：经验值） | [离线]内窥镜检查；[离线]超声波测厚仪；[在线]后端粉尘浓度监测仪 | 关键判据：样气流量异常偏大或后端粉尘浓度激增，且伴随探头滤后样气露点测试异常。鉴别要点：与滤芯密封垫圈老化失效区分，需拆卸探头直接观察，若垫圈完好且滤材存在明显孔洞、减薄，即可判定为腐蚀穿孔 | [经验级]根本处理：停运采样系统并隔离，拆卸探头组件，彻底清除内部腐蚀产物，更换为耐腐蚀材质（如哈氏合金或钛合金）的新滤芯，并检查后端分析仪受损情况；临时处理：无，须立即停机更换处理，防止大量粉尘吸入烧毁分析仪表 | 严格控制伴热管线温度，确保样气全程保持在酸露点以上15℃~20℃；针对高硫煤种选用316L或更高防腐等级材质的滤芯 | 滤芯机械磨损破裂：区分要点在于磨损破裂多发于烟气高流速迎风面且表现为整体均匀变薄，而腐蚀穿孔多伴有局部凹坑和酸性附着物 | 仪表工2名、架子工1名；工时4-6h（置信：经验值） | 便携式酸露点仪、内窥镜、防爆扳手套装（置信：经验值） | 哈氏合金/钛合金烧结滤芯、耐高温防腐密封件（置信：经验值） | 检修环境可能存在残留有毒有害气体（CO、SO2），需保持通风良好，佩戴气体检测仪和防毒面具，符合GBZ 2.1要求（置信：标准值） | 更换后探头气密性试验保压30分钟压降<0.5kPa，后端粉尘拦截率达到99%，连续运行72小时无粉尘穿透报警（置信：经验值） |