| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 锆电池探头积灰磨损 | 磨损；积灰 | 机械；化学 | 严重 | CFB锅炉炉内含有大量高浓度、高流速的循环床料颗粒，强烈冲刷锆电池检测器保护套管及探头表面，造成表面磨损减薄；同时高灰浓度易造成探头表面严重积灰，阻碍气体渗透与热传导。 | 检测氧量及床温反馈逐渐迟缓；探头保护套管外壁出现明显冲刷沟槽与金属减薄；DCS显示氧量测量值长期偏离实际燃烧工况。 | [物理]保护套管磨损减薄量>原壁厚的30%（适用：连续运行半年以上，置信：经验值）；[物理]探头表面积灰厚度>2mm（适用：高灰浓度燃烧工况，置信：经验值） | [在线]DCS氧量趋势监测；[离线]超声波测厚仪；[带电]便携式烟气分析仪比对 | 关键判据：DCS氧量示值与便携式仪器比对偏差大且套管测厚值低于阈值。鉴别要点：若DCS趋势死板迟缓且套管测厚减薄严重，判定为积灰磨损；若示值突降至零或满量程，则为探头老化断裂或接线故障（与探头老化鉴别）。 | [规程级]根本处理：更换抗磨材质的锆电池探头及保护套管，重新校准；临时处理：退出该测点，采用冗余测点或人工携带便携仪器定时监测。 | 加装经特殊防磨处理的保护套管；利用检修期定期清理探头表面积灰；优化测点布置位置避开炉内高颗粒浓度冲刷区。 | 测点管路堵塞：区分要点为管路堵塞时伴生压差增大，且物理测厚套管无明显磨损减薄。 | 热控仪表工2名、锅炉检修工1名；工时4-6h（置信：经验值） | 超声波测厚仪、万用表、烟气分析仪、扭矩扳手（置信：经验值） | 锆电池探头组件、高强度抗磨保护套管、高温密封垫片（置信：经验值） | 必须待炉膛内温度降至安全范围且通风合格后方可开孔检修，防止高温烟气喷出烫伤（DL/T 869-2012，置信：标准值） | 保护套管测厚无超标减薄，校准后氧量测量误差在±0.5% O2范围内（DL/T 869-2012，置信：标准值） |
| 锆电池元件高温老化 | 老化；性能退化 | 化学；热 | 一般 | 锆电池检测器长期处于CFB锅炉高温（通常床温850-950℃）环境下，氧化锆陶瓷元件发生不可逆的晶粒长大或烧结，导致氧离子传导率显著下降，电池本底电势漂移。 | 在线仪表示值发生缓慢且持续性的漂移；通入标准标定气样进行校准时，仪表读数无法调整至标准值或响应极其缓慢；元件内阻明显增大。 | [物理]氧化锆元件内阻>800Ω（适用：投运超1年或频繁启停工况，置信：经验值）；[化学]标定响应时间>60s（适用：通入标准气样测试，置信：经验值） | [在线]DCS历史数据漂移趋势分析；[离线]氧化锆内阻测试仪；[带电]标准气体标定校验仪 | 关键判据：标定响应时间严重超标且元件内阻显著增大。鉴别要点：若内阻增大且响应极慢，判定为元件高温老化；若内阻正常但标定无法通过，需检查气路密封性，排除标气泄漏或气路堵塞（与气路泄漏鉴别）。 | [经验级]根本处理：整体更换氧化锆传感器组件并重新进行系统标定；临时处理：在DCS系统中对该测点施加固定补偿偏置，维持运行至计划检修。 | 控制锅炉床温在合理设计范围内，严防超温运行；定期执行标准气体在线标定工作，跟踪元件内阻变化趋势。 | 气路密封垫老化失效：区分要点为垫片老化表现为气路漏气，通入标气后读数偏低且内阻测试正常（与元件老化鉴别）。 | 热控仪表工1名；工时2-3h（置信：经验值） | 氧化锆内阻测试仪、标准气体校验仪、万用表（置信：经验值） | 氧化锆传感器组件、密封垫圈、标准校验气体（置信：经验值） | 更换传感器前必须切断仪表电源，确保设备完全断电后方可进行接线拆装操作（DL/T 869-2012，置信：标准值） | 通入标准气体标定，示值误差及响应时间符合厂家说明书及计量规范要求（GB/T 12145-2016，置信：标准值） |