| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取样管路完全堵塞 | 堵塞 | 机械；化学 | 严重 | CFB锅炉高灰浓度烟气中，微小颗粒物在取样管内壁沉积并发生烧结，伴随部分低温结露粘结，彻底阻断气流通过，导致测点失去监测功能 | DCS显示该测点压力/流量变三值（死区或满量程）；手动排污/反吹吹扫无气流排出；就地压力表指示归零 | [状态量]取样管路介质流量=0 m³/h（适用：运行反吹扫工况，置信：经验值）；[物理]变送器输出信号<4mA或恒定死区值（适用：DCS趋势图，置信：经验值） | [在线]DCS压力/流量趋势监控；[离线]就地手动反吹门检查；[离线]标准压力表（校验用） | 关键判据：DCS信号呈死值且就地反吹无气流。鉴别要点：若DCS信号死值但反吹有气流排出，则为变送器膜片损坏或取压一次门后管路泄漏（非本管路堵塞）；若反吹气源压力表本身下跌，则为反吹压缩空气母管堵塞或过滤器堵塞 | [经验级]根本处理：拆除取样管路机械疏通或更换新管段；临时处理：提高反吹气源压力及频次尝试冲通，若无效应隔离测点并通知运行人员人工干预 | 提高反吹频次；优化取样口朝向避开高灰浓度主流区；加装或优化保温伴热防止结露 | 取压一次门内漏或损坏：区分要点在于关闭一次门后松开变送器接头，若仍有余气逸出且持续不衰减，则为一次门内漏（非取样管堵塞） | 钳工2名、热控1名；工时4-6h（置信：经验值） | 管钳、内六角扳手、通条（疏通工具）、24V万用表（置信：经验值） | 高压耐磨取样管段、密封垫片、生料带（置信：经验值） | 必须严格执行测点隔离泄压后方可拆卸，防止高温高压烟气喷出伤人（依据DL/T 869-2012，置信：标准值） | 管路畅通无泄漏，DCS测点指示恢复跟随负荷变化，变送器回路测试零位及满度误差在±1%以内（置信：经验值） |
| 取样装置反吹电磁阀故障 | 性能退化 | 机械；电气 | 一般 | 反吹电磁阀因内部弹簧老化、阀芯受粉尘磨损卡涩或线圈绝缘下降，导致反吹气路无法按设定程序开启或彻底关断，防堵功能失效 | 就地电磁阀线圈无吸合声；DCS发反吹气压低或管路堵塞报警；长期运行后取样管路因缺乏有效吹扫而伴随堵塞现象 | [物理]电磁阀线圈绝缘电阻<0.5MΩ（适用：环境温度15-35℃，GB/T 14048.1-2012，置信：标准值）；[状态量]反吹气源压力下降幅度<0.1MPa（适用：反吹指令发出期间，置信：经验值） | [在线]DCS电磁阀动作反馈信号；[离线]万用表电阻档；[离线]兆欧表（摇表） | 关键判据：DCS下达反吹指令后，就地气源压力无瞬时波动。鉴别要点：若指令下达后线圈有正常嗡嗡声但气路无压降波动，需排查气源总管失压或过滤器堵塞；若线圈无声且万用表测得线圈开路，则为电磁阀电气烧毁 | [经验级]根本处理：更换同型号电磁阀线圈或整体阀体；临时处理：手动按压电磁阀手动按钮进行强制反吹维持运行，待停机或隔离后更换 | 定期检查压缩空气质量及油水分离器功能；定期校验电磁阀动作灵活性 | 反吹气源过滤器堵塞：区分要点在于手动测试电磁阀动作正常，但气源母管压力表指示偏低，且排污阀排出大量水分或油污（非电磁阀本身故障） | 热控1名；工时1-2h（置信：经验值） | 万用表、兆欧表、小型一字/十字螺丝刀、内六角扳手（置信：经验值） | 同型号电磁阀线圈或阀体总成、绝缘胶布（置信：经验值） | 拆卸前必须切断气源并泄压至零，同时断开电磁阀控制电源，防止带电或带压拆卸伤人（依据DL/T 869-2012，置信：标准值） | 电磁阀动作灵敏无卡涩，线圈绝缘电阻>1MΩ，反吹压力恢复至设计值，DCS反馈信号准确无误（置信：经验值） |