| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 播煤风管路堵塞 | 堵塞 | 机械；环境 | 严重 | 煤粉受潮结块附着管壁，或异物进入导致播煤风道截面积减小，引起播煤风量下降，破坏炉内流化状态 | 给煤机落煤管发生堵煤；炉膛床温分布不均；播煤风压升高；DCS显示播煤风量低于设定值 | [物理]播煤风量偏离设定值>15%（适用：额定负荷工况，置信：经验值）；[物理]落煤管外壁温度<0℃（适用：冬季室外工况，置信：经验值） | [在线]热式气体质量流量计；[在线]微差压变送器；[带电]DCS趋势画面比对 | 关键判据：风量下降伴随风压升高。鉴别要点：若风压下降则为风机或滤网故障（非管路堵塞）；若仅床温异常无风量变化，需排查物料回料阀工况 | [经验级]根本处理：停运给煤机，开启旁路风进行高压吹扫疏通；临时处理：人工振打落煤管及播煤风管外部，辅以压缩空气反向吹扫 | 加强入炉煤水分控制；冬季投入落煤管及播煤风管伴热防冻保温；定期校验风量测量装置 | 给煤机皮带打滑：区分要点为打滑时给煤量电信号正常但实际下煤少，且无播煤风压升高现象 | 锅炉检修工2名、热工仪表工1名；工时4-6h（置信：经验值） | 扭力扳手、工业内窥镜、便携式压缩空气枪（置信：经验值） | 高压风管路密封垫片、压缩空气吹扫管（置信：经验值） | 高压风管吹扫时严禁正对法兰接口，防止高压气流伤人（DL/T 869-2012，标准值）（置信：标准值） | 播煤风管路畅通，额定风压下流量恢复至设计值±5%以内（DL/T 869-2012，标准值）（置信：标准值） |
| 播煤风系统漏风 | 泄漏 | 机械 | 一般 | 长期高频振动及热应力交变导致播煤风箱、风管连接法兰或焊缝产生微观裂纹与密封失效，造成系统无法建立足够输送风压 | 就地可听见明显漏风气流声；播煤风压低于正常值；送风机电流异常增大；炉膛给煤点流化不良 | [物理]播煤风压力<3kPa（适用：满负荷工况，置信：经验值）；[物理]送风机电流偏离额定值>10%（适用：稳定运行工况，置信：经验值） | [在线]压力变送器；[离线]超声波测漏仪；[离线]荧光示踪检测 | 关键判据：风压降低伴随风机电流增大。鉴别要点：若风机电流未增大且风压下降，需排查送风机出力下降或进口滤网堵塞（非系统漏风） | [经验级]根本处理：对焊缝裂纹进行打磨补焊，更换法兰密封垫片并按规定力矩紧固；临时处理：采用耐高温密封胶或卡箍进行外部包扎堵漏 | 检修时严格检查焊缝质量；定期复核法兰螺栓紧固力矩；优化管道支吊架减少振动应力 | 一次风室漏风：区分要点为风室漏风会导致一次风量与床压比例失调，且漏点通常在布风板区域，与播煤风管路位置不同 | 管工2名、电焊工1名；工时8-12h（置信：经验值） | 超声波测漏仪、电焊机、测厚仪、力矩扳手（置信：经验值） | 金属石墨缠绕垫片、耐高温密封胶、同材质管材（置信：经验值） | 焊接作业需办理动火票，炉内作业需检测一氧化碳及氧气浓度合格（DL/T 869-2012，标准值）（置信：标准值） | 系统风压试验保压30分钟，压力下降率<0.5kPa/h，焊缝及法兰无渗漏（DL/T 869-2012，标准值）（置信：标准值） |