| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 称重传感器应变片受潮及绝缘老化 | 绝缘老化 | 电气；化学 | 严重 | CFB锅炉给煤系统环境粉尘大且伴有水汽，传感器密封受损后湿气进入内部，导致应变片与弹性体间绝缘电阻下降，引起测量电桥不平衡，输出信号产生无规律漂移。 | DCS显示给煤量数据出现不规则跳动或缓慢偏移；现场传感器电阻检查时绝缘阻值明显下降；零点输出发生明显变化。 | [电气]绝缘电阻<50MΩ（适用：传感器内部电路，置信：经验值）；[电气]零点温度漂移>0.02%F.S./℃（适用：环境温度波动工况，置信：经验值） | [离线]万用表；[离线]兆欧表；[在线]DCS给煤率趋势记录 | 关键判据：DCS给煤量数据异常波动且伴随现场传感器绝缘电阻<50MΩ。鉴别要点：若DCS数据剧烈波动但绝缘电阻正常，需排查接线端子松动或电磁干扰（与信号干扰鉴别）；若数据单方向稳定偏差，多为机械卡涩或标定跑偏（与机械卡涩鉴别）。 | [经验级]根本处理：拆卸更换受损传感器并重新进行整体砝码标定；临时处理：若工况允许，切除该给煤线切至手动运行或启用备用给煤线。 | 定期清理传感器表面及周边积灰；加强给煤间密封治理与防潮除湿；定期检查并紧固接线盒密封接头。 | 给煤机机械传动卡涩：机械卡涩通常伴随给煤机电动机电流异常升高且皮带不转，而传感器漂移仅表现为数据异常，电机电流无显著变化。 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、兆欧表、标准砝码、扳手（置信：经验值） | 同型号称重传感器、密封胶、防水热缩管（置信：经验值） | 检修前必须切断给煤机电源并办理工作票，进入给煤间需注意粉尘防爆要求（GB 15577-2018）（置信：标准值） | 传感器各项绝缘电阻及输入输出阻抗符合厂家说明书要求，实物砝码标定精度误差在±0.5%范围内（GB/T 7724-2014）（置信：标准值） |
| 称重传感器过载及弹性体永久变形 | 失效 | 机械；热 | 危急 | CFB给煤系统在启停或排堵过程中，煤仓落煤冲击或物料严重堆积导致传感器承受机械应力超出设计极限，引发弹性体发生不可逆的屈服变形，传感器彻底丧失测量能力。 | DCS显示给煤量读数死机在满量程或死区零位；现场传感器外观可见受压变形；给煤机称重显示值与实际给煤量严重不符。 | [机械]过载率>150% F.S.（适用：传感器极限承载工况，置信：经验值）；[状态量]灵敏度偏差>1% F.S.（适用：永久变形后标定工况，置信：经验值） | [离线]标准测力计校验台；[在线]DCS称重信号超限报警记录 | 关键判据：DCS信号死机在满量程极限值，且现场检查传感器弹性体存在肉眼可见的物理变形。鉴别要点：若信号满量程但传感器外观无变形，需测量电桥输出电压以排除放大器短路或信号线短路（与电气短路故障鉴别）。 | [经验级]根本处理：清理传感器上方积煤，拆卸变形传感器并更换新件，重新配套标定；临时处理：无，须立即停运该给煤线处理。 | 优化给煤系统启停控制逻辑，避免落煤管瞬间大量落煤冲击；加装机械限位保护装置防过载。 | 信号线短路：信号线短路也会导致输出满量程，但断电离线测量电阻时阻值趋近于0，而弹性体变形时阻值通常在正常范围内或电桥断路。 | 仪表工1名、钳工2名；工时6-8h（置信：经验值） | 扭力扳手、千斤顶、标准测力仪、万用表（置信：经验值） | 称重传感器备件、高强度连接螺栓（置信：经验值） | 处理积煤时严禁直接在传感器承压段使用重型铁器敲击，防止发生二次破坏或引发煤粉扬尘（GB 15577-2018）（置信：标准值） | 静态称重线性度及重复性测试误差<0.5%，满量程过载恢复测试无残余变形读数（GB/T 7724-2014）（置信：标准值） |