| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 防磨靶板严重磨损 | 其他 | 机械 | 严重 | 循环流化床锅炉密相区及入口处高硬度、大颗粒燃料物料持续冲刷防磨靶板，导致靶板厚度减薄，丧失对下游受热面的保护功能 | 靶板表面可见明显冲刷沟槽、减薄或穿孔；下游水冷壁管出现异常磨损迹象 | [几何]靶板剩余厚度<2mm（置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺 | 若靶板剩余厚度低于阈值且表面呈流线型冲刷痕迹，判定为物料冲刷磨损；若表面呈坑状且伴随金属脱落，需区分是否存在铸造缺陷或材质不均（与材质缺陷鉴别） | [经验级]根本处理：割除旧靶板，打磨坡口，焊接安装新靶板；临时处理：对轻微磨损区域进行堆焊补强 | 定期检查靶板磨损情况，优化流化风量避免局部流速过高 | 材质缺陷或铸造不均 | 焊工2名、架子工1名；工时4-6h（置信：经验值） | 角磨机、电焊机、气割工具、超声波测厚仪（置信：经验值） | 防磨靶板备件、焊材、脚手架材料（置信：经验值） | 严格执行动火作业制度，佩戴防护眼镜，确认炉膛通风良好（置信：经验值） | 靶板安装牢固，无翘曲，厚度符合设计要求（置信：经验值） |
| 防磨靶板脱落 | 其他 | 机械 | 危急 | 长期受热疲劳及交变应力作用，或焊接质量缺陷，导致靶板固定部位焊缝开裂或连接件失效，靶板脱离安装位置 | 炉内或烟道内有金属撞击声；排渣或灰中发现金属件；下游受热面管排磨损加剧 | [状态]靶板位移量>10mm（置信：经验值） | [在线]炉膛内窥检查；[在线]声学监测 | 若监测到金属撞击声且检查发现固定点焊缝断裂，判定为机械脱落；若伴随管排振动，需区分是否为管屏整体振动导致（与管屏振动鉴别） | [经验级]根本处理：清理脱落异物，重新找正并焊接固定靶板；临时处理：无，须立即停机处理 | 加强安装焊接质量检查，定期进行紧固件检查 | 管屏振动；水冷壁管泄漏（撞击声伴随泄漏声，且水位/压力异常） | 焊工2名、起重工1名；工时6-8h（置信：经验值） | 起重工具、电焊机、内窥镜、强光手电（置信：经验值） | 防磨靶板备件、焊条、连接螺栓（置信：经验值） | 防止高空坠物，确认炉膛温度降至安全范围方可进入（置信：经验值） | 靶板复位准确，焊缝无裂纹，高度偏差符合图纸要求（置信：经验值） |