| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 立管磨损减薄 | 磨损 | 机械 | 严重 | 循环流化床锅炉立管内高浓度固体颗粒持续冲刷管壁，导致管壁厚度逐渐减薄，强度下降 | 立管壁厚测量值低于设计要求；外观检查可见表面冲刷痕迹 | [物理]壁厚<最小设计壁厚（适用：运行期间，置信：经验值） | [离线]超声波测厚仪 | 壁厚检测值低于设计值且分布集中在颗粒冲刷侧，可排除均匀腐蚀；结合运行时间确认磨损速率 | [经验级]根本处理：堆焊耐磨层或更换管段；临时处理：若减轻微可降负荷运行并加强监测 | 控制流化风速避免过高；优化颗粒粒径分布；定期进行壁厚检测 | 立管均匀腐蚀：区分要点为腐蚀表面较平滑且减薄相对均匀，多发生在底部或死角，磨损主要发生在颗粒流向改变处 | 钳工2名、焊工2名；工时12-24h（置信：经验值） | 角磨机、堆焊设备、超声波测厚仪、电焊机（置信：经验值） | 耐磨焊丝、防磨瓦、替换管段（置信：经验值） | 严格执行有限空间作业审批与通风；动火作业需办理动火票并清理周边可燃物（置信：经验值） | 焊缝表面无裂纹、气孔等缺陷；修补后壁厚符合设计图纸要求；耐压试验无泄漏（置信：经验值） |
| 立管堵塞 | 堵塞 | 机械 | 危急 | 循环物料在立管内因结焦、异物卡涩或流化风量不足导致流动性丧失，形成物料架桥或堵塞 | 立管上下压差异常升高；回料量减少或中断；炉膛床压波动 | [物理]立管压差>正常值1.5倍（适用：满负荷运行，置信：经验值）；[热]立管壁温异常降低（适用：运行中，置信：经验值） | [在线]差压变送器；[在线]热电偶 | 压差突增且壁温降低表明物料停滞，与炉膛结焦（床压高且温度高）相区分；检查流化风量是否正常以排除风量故障 | [经验级]根本处理：停炉清理异物或疏通结焦；临时处理：尝试加大流化风量或通过敲击振动疏通（需谨慎） | 控制入炉煤粒度；防止超温结焦；监视立管压差趋势 | 回料阀堵塞：区分要点在于立管堵塞位置更高，且立管压差显著高于回料阀压差 | 钳工4名、起重工1名；工时8-16h（置信：经验值） | 大锤、疏通杆、风镐、照明工具（置信：经验值） | 专用疏通工具、替换耐火材料（置信：经验值） | 进入炉膛及烟道前需充分通风并冷却，防止烫伤和窒息；高空作业系好安全带（置信：经验值） | 管道内无异物残留；耐火材料无大面积脱落；通流面积恢复（置信：经验值） |
| 立管连接处泄漏 | 泄漏 | 机械；热 | 严重 | 立管与分离器或回料阀连接部位因热膨胀不均、密封填料失效或螺栓松动导致介质泄漏 | 连接法兰或焊缝处有气流声或灰粉外泄；保温层潮湿或渗灰；负压破坏 | [环境]噪声>85dBA（适用：泄漏区域附近，置信：经验值）；[物理]密封间隙>0.5mm（适用：停机检查，置信：经验值） | [离线]声级计；[离线]目视检查 | 泄漏点伴随明显气流声和负压波动，与管壁破裂（通常伴随喷涌）区分；定位具体漏点可排除整体变形 | [经验级]根本处理：更换密封垫片并重新紧固螺栓或补焊；临时处理：打卡子堵漏或进行密封胶临时封堵 | 定期检查并热紧螺栓；优化启停炉曲线以减少热应力；选用高质量密封材料 | 管道破裂：区分要点为泄漏通常发生在焊缝或法兰，且初期为渗漏，破裂为突发性大泄漏 | 钳工2名、焊工1名；工时4-8h（置信：经验值） | 扳手、力矩扳手、密封胶枪、堵漏夹具（置信：经验值） | 金属缠绕垫片、密封胶、螺栓、螺母（置信：经验值） | 泄漏区域可能存在高温高压，需穿戴防烫服；防止粉尘吸入；严格执行动火作业规范（置信：经验值） | 法兰面无间隙；螺栓紧固力矩符合要求；运行时无泄漏声（置信：经验值） |
| 立管耐火材料脱落 | 剥落 | 机械 | 严重 | 立管内部耐火耐磨衬里因热震、机械振动或施工质量差导致脱落，失去防磨保护功能 | 锅炉本体振动增大；排渣或飞灰中可见耐火材料碎块；立管外壁局部过热 | [物理]脱落面积>0.25m²（适用：单处损伤，置信：经验值）；[热]外壁温度>设计值+20℃（适用：运行中，置信：经验值） | [在线]红外热像仪；[离线]内窥镜 | 外壁局部超温且振动增大，与水冷壁结垢（大面积均匀升温）区分；通过碎块成分分析确认来源 | [经验级]根本处理：清除残损衬里，重新浇筑耐磨耐火材料并养护；临时处理：降负荷运行并加强外壁冷却 | 提高耐火材料施工和养护质量；控制升降温速率；减少频繁启停带来的热冲击 | 管壁磨损：区分要点为耐火材料脱落通常伴随外壁局部高温和振动，单纯磨损外壁温度变化相对较缓 | 筑炉工4名、架子工2名；工时24-48h（置信：经验值） | 搅拌机、振动棒、模具、手锤（置信：经验值） | 高铝水泥、耐磨骨料、锚固钉、钢丝网（置信：经验值） | 耐火材料搅拌和浇筑过程中需佩戴防尘口罩；高处作业搭设脚手架需牢固（置信：经验值） | 耐火层表面平整无裂纹；锚固件牢固；烘干后强度达标（置信：经验值） |