| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐磨弯头严重冲刷减薄 | 磨损 | 机械 | 严重 | CFB锅炉输送大量煤粒与石灰石颗粒，在弯头处因离心力作用，物料对外侧管壁产生剧烈的切削与犁沟效应，导致耐磨层快速减薄。 | 弯头外侧局部管壁温度异常升高；炉膛负压出现非稳态波动；停炉检查可见弯头外侧有明显沟槽或壁厚减薄。 | [物理]弯头局部壁厚<3mm（适用：设计压力<5.3MPa的碳钢受压件，GB/T 16508.3-2013，置信：标准值）；[物理]管壁局部温度较正常运行升高>20℃（适用：额定负荷运行工况，置信：经验值） | [离线]超声波测厚仪；[带电]红外热成像仪；[离线]内窥镜检查 | 关键判据：红外测温发现弯头外侧局部管壁温升异常，且测厚数据低于报警阈值。鉴别要点：若管壁温度大面积均匀升高，需排查是否为给水流量不足或燃烧偏斜导致的整体超温，而非局部磨损减薄。 | [规程级]根本处理：切除减薄超标的弯头段，更换为陶瓷贴片或超高分子量材质的新型耐磨弯头，按DL/T 869-2012规范进行焊接及探伤；临时处理：对磨损未超标但减薄明显的区域，采用包箍或防磨护瓦进行外部加固。 | 优化一二次风配比，降低弯头截面气流速度；在易磨损弯头处加装波型防磨护板或采用陶瓷贴片弯头。 | 直管段磨损减薄：区分要点在于测厚异常区域分布不同，直管磨损多沿管子迎风面均匀分布，而弯头磨损高度集中在离心力作用的外侧圆弧区。 | 钳工2名、焊工2名；工时12-16h（置信：经验值） | 超声波测厚仪、红外热成像仪、电焊机、坡口机、角磨机（置信：经验值） | 耐磨陶瓷贴片弯头管段、防磨护瓦、R307焊条（置信：经验值） | 必须待炉内温度降至安全范围方可进炉作业；焊接作业严格执行受限空间及动火审批规程（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤合格；管壁无明显变形，测厚数据恢复至设计壁厚要求（DL/T 869-2012，置信：标准值） |
| 耐磨弯头管壁穿孔泄漏 | 泄漏 | 机械 | 危急 | 弯头耐磨层被物料彻底磨穿，内部承载管壁因失去防磨保护被高速颗粒迅速削薄，最终在内部工质压力下发生穿透性破裂。 | 就地可听到明显的泄漏嘶嘶声；炉膛底部有大量漏灰；给水流量与主蒸汽流量出现不平衡差值。 | [物理]给水流量与主蒸汽流量差值>额定负荷的3%（适用：稳定负荷工况，置信：经验值）；[物理]炉膛内部负压骤降并出现正压（适用：引风机自动运行状态，置信：经验值） | [在线]给水/蒸汽流量变送器；[在线]炉膛负压传感器；[带电]声学泄漏监测仪 | 关键判据：给水流量大于蒸汽流量且炉膛负压剧烈波动转正。鉴别要点：若给水流量突增但炉膛负压无明显变化，需排查是否为安全阀内漏或给水调节阀故障，而非管壁穿孔泄漏。 | [规程级]根本处理：立即停炉冷却，隔离泄漏管系，清除漏点周围积灰，按DL/T 869-2012补焊穿孔或更换弯头管段；临时处理：无，须立即停机处理。 | 定期利用检修期对弯头进行网格化测厚，建立壁厚劣化趋势图；对磨损速率超标的弯头提前实施材质升级改造。 | 炉管水冷壁管屏爆破：区分要点在于爆破点位置及宏观形貌，水冷壁爆破多伴有较大的破口撕裂边缘，而弯头穿孔多为边缘圆滑的小孔且周边壁厚极薄。 | 焊工2名、钳工3名；工时24-48h（置信：经验值） | 坡口机、直流氩弧焊机、内窥镜、测厚仪、防爆照明灯（置信：经验值） | 同材质无缝钢管段、耐磨弯头备件、氩弧焊丝（置信：经验值） | 停炉后需强制通风置换，确认炉内一氧化碳等有毒有害气体浓度达标方可进入（DL/T 869-2012，置信：标准值） | 水压试验保压无泄漏；焊口射线探伤达到Ⅱ级及以上合格标准（GB/T 12145-2016，置信：标准值） |