| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 风量调节阀阀片磨损 | 磨损 | 机械 | 严重 | CFB锅炉一次风携带大量煤粒与石灰石颗粒高速冲刷风量调节阀阀片，导致金属表面材料发生磨粒磨损，致使阀片变薄、密封间隙增大 | 调节阀前后压差异常减小；DCS显示同等开度下实际风量低于设定值；炉膛床料流化不良出现局部死区 | [物理]阀片局部磨损减薄量>2mm（适用：冷态停炉检修期，置信：经验值）；[物理]相同阀门开度下风量偏差>10%（适用：额定负荷运行工况，置信：经验值） | [在线]DCS风量及压差趋势监测；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：同等开度下风量偏低且压差减小。鉴别要点：与风机出力不足区分——若调节阀全开后风机电流正常且出口压力达标，且排除了管路泄漏，则判定为阀片磨损导致内漏 | [经验级]根本处理：开启风道人孔门，拆卸受损阀片并更换耐磨合金阀片，恢复密封间隙；临时处理：在DCS中修正该阀门的开度-风量曲线函数，暂时增大开度补偿风量 | 提高阀片材质耐磨等级（如采用碳化铬耐磨钢板）；优化流化床床层压力控制，避免一次风速过高加剧颗粒冲刷 | 风机出力不足：风机电流偏低且母管压力下降，而调节阀阀片磨损表现为风机电流正常或偏高、母管压力不低但风量不足 | 钳工2名、起重工1名；工时12-16h（置信：经验值） | 焊机、超声波测厚仪、气动扳手、25件套重型套筒（置信：经验值） | 耐磨合金阀片、高强度螺栓、石墨盘根（置信：经验值） | 进入炉膛及风道前必须办理热力机械工作票，强制通风置换合格，测量粉尘及CO浓度达标（DL/T 798-2012，标准值）（置信：标准值） | 阀片表面及边缘磨损量<1mm，阀门全关状态下的漏风率<2%，开关动作灵活无卡涩（DL/T 869-2012，标准值）（置信：标准值） |
| 调节阀执行机构连杆松动 | 松动 | 机械；控制 | 一般 | 风量调节阀长期处于气流脉动环境，频繁动作导致传动球铰磨损、锁紧螺母退扣，造成执行器与阀轴之间的机械连接存在旷量 | DCS指令变化时风量响应明显滞后；执行器动作但阀轴存在空转角度；连杆机构发出明显金属撞击异音 | [物理]传动间隙导致的阀轴空行程角度>5°（适用：冷态静态测试，置信：经验值）；[物理]风量阶跃响应滞后时间>10s（适用：变负荷动态工况，置信：经验值） | [在线]DCS指令与反馈历史曲线比对；[离线]听音棒；[离线]传动间隙塞尺测量 | 关键判据：指令阶跃变化初期反馈无动作，且伴有机械撞击声。鉴别要点：与DCS控制卡件通讯迟缓区分——若现场手动摇动执行器连杆发现存在明显机械旷量，即可排除电气控制迟缓 | [经验级]根本处理：重新调整执行机构连杆死区并紧固锁紧螺母，更换磨损严重的球铰关节轴承；临时处理：现场适度紧固防松螺母，在DCS中暂时加大风量调节死区避免震荡 | 定期利用停炉检修期检查并紧固各传动连杆铰链；采用防松螺母加弹簧垫圈，或涂抹螺纹紧固胶防退扣 | 控制信号迟缓：DCS指令变化而现场机械连杆不动作且无声响，连杆松动表现为有机械旷量异音且响应滞后 | 热控人员1名、钳工1名；工时2-4h（置信：经验值） | 扭力扳手、开口扳手套装、塞尺、听音棒（置信：经验值） | 关节轴承、防松螺母、螺纹紧固胶（置信：经验值） | 高空作业必须正确佩戴安全带并挂靠在牢固的生命绳上，严防工具掉落伤人（DL/T 798-2012，标准值）（置信：标准值） | 连杆机构各连接处无机械间隙，阀轴全行程动作无卡涩、无空行程死区（DL/T 869-2012，标准值）（置信：标准值） |
| 调节阀阀轴卡涩 | 变形；磨损 | 机械；热 | 严重 | CFB锅炉高温一次风导致阀轴与轴承膨胀间隙变小，或颗粒物进入填料函发生硬摩擦，引发阀轴弯曲变形或轴承烧结，致使阀门无法转动 | 调节阀开度反馈长时间停滞或跳变；执行机构电机电流瞬间过载报警；现场手摇执行机构极其沉重或完全摇不动 | [电气]执行器电机堵转电流>额定电流1.2倍（适用：阀门动作瞬间，置信：经验值）；[物理]阀轴直线度偏差>0.1mm/m（适用：拆卸后机加工检测，置信：经验值） | [在线]执行器电机电流监测模块；[离线]红外测温仪；[离线]百分表打表测量阀轴跳动 | 关键判据：执行器指令与反馈偏差大并触发过载，现场手摇沉重。鉴别要点：与执行器电机烧毁区分——若手动切断执行器动力电源后，手动摇动连杆依然卡涩沉重，且电机绕组绝缘正常，则判定为机械阀轴卡涩 | [经验级]根本处理：解体风量调节阀，清理填料函内积灰，更换耐高温石墨盘根，修复或校直变形阀轴，更换高温轴承；临时处理：无，须立即停炉降温处理 | 保证风道保温完好，减少热应力变形；定期检查并补充耐高温润滑脂；选用膨胀间隙更大的高温轴承结构 | 执行器电机故障：电机过载跳闸但现场手动转动阀门连杆顺畅无阻力，阀轴卡涩则手动操作极为困难 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 拔轮器、千分表、角磨机、大锤、液压千斤顶（置信：经验值） | 耐高温轴承、耐高温石墨盘根、阀轴备件（置信：经验值） | 解体拆卸前必须切断执行器控制电源及气源，挂"禁止合闸"警示牌，确保风道内无负压窜入（DL/T 798-2012，标准值）（置信：标准值） | 阀轴直线度误差<0.05mm/m，全程手动及电动操作无卡涩，盘根压盖松紧适度无漏风（DL/T 869-2012，标准值）（置信：标准值） |