| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 汽水连通管及阀门堵塞 | 堵塞 | 机械；热 | 严重 | 管路内壁结垢或杂质沉积导致流阻增大，介质循环不畅，水位计反应迟滞产生虚假水位 | 双色水位计液面长时间停滞不动；锅炉负荷变化时水位计无相应波动；双色显示界线模糊 | [状态量]水位变化响应滞后时间>10s（适用：额定负荷工况下，置信：经验值）；[物理]连通管内径截面积减小>30%（适用：管壁结垢工况，置信：经验值） | [在线]双色水位计视频监控；[离线]内窥镜管路检查；[在线]DCS历史数据趋势比对 | 关键判据：DCS实际给水流量与水位变化不匹配，且就地双色水位计停滞。鉴别要点：与云母水位计故障区分，若双色水位计与云母水位计均停滞且一致，则为真实连通管堵塞；若仅双色计停滞而云母计正常波动，则为双色计本体内部机械卡涩 | [规程级]根本处理：停炉降温后关闭汽水侧一次二次阀，开启放水阀泄压，拆卸连通管进行机械疏通或高压水冲洗；临时处理：开启蒸汽侧阀门进行反向蒸汽吹扫，利用热冲击松动杂质 | 加强锅炉给水水质监督，定期进行水位计连通管路反冲洗操作 | 汽包真实缺水/满水：真实缺/满水时给水流量与蒸汽流量会出现显著不平衡，且其他类型水位计（如电接点）趋势一致 | 仪表工2名、管工1名；工时4-6h（置信：经验值） | 专用扳手、内六角扳手、高压水清洗机、工业内窥镜（置信：经验值） | 石墨垫片、高强度螺栓、除垢剂（置信：经验值） | 严禁带压紧固螺栓或拆卸部件，操作前必须确认汽水侧阀门完全关闭且内部余压排尽（DL/T 869-2012，置信：标准值） | 管路畅通无阻塞，流通截面恢复至设计值，水位计指示随汽包实际水位同步变化，无迟滞现象（DL/T 869-2012，置信：标准值） |
| 光源及红绿显示失效 | 性能退化 | 电气；热 | 一般 | 柱状光源灯泡烧毁或LED灯带老化，导致一侧（红或绿）颜色显示暗淡或消失，无法清晰辨别汽水界面 | 观察窗一侧颜色完全消失或明显变暗；红绿分界线失去清晰对比；夜间或光线暗处无法判读水位 | [状态量]光源照度衰减>50%（适用：连续运行12个月以上，置信：经验值）；[电气]LED驱动回路电流偏离额定值±15%（适用：环境温度25℃±5℃，置信：经验值） | [离线]照度计检测；[带电]万用表测量光源驱动电压及电流 | 关键判据：单侧颜色消失或变暗。鉴别要点：与水体浑浊导致的显示模糊区分，若仅单侧（纯红或纯绿）消失为光源故障；若红绿分界处整体呈现棕黄色模糊带，则为炉水水质恶化导致折射率改变 | [经验级]根本处理：切断电源，打开仪表罩壳，更换整体LED光源组件或损坏的灯珠，重新校对光路遮挡板位置；临时处理：临时调高光源驱动电压增强亮度，或加强外部照明辅助判读 | 定期清洁光源及观察窗表面，使用高寿命LED光源模组，配备稳压电源防止电压波动冲击 | 观察窗结垢模糊：结垢会导致整体发暗且边缘有水渍痕迹，而光源失效表现为单侧颜色完全消失或呈纯黑 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、十字/一字螺丝刀、绝缘胶布（置信：经验值） | LED光源组件（或特定型号灯泡）、防水密封圈（置信：经验值） | 检修前必须切断水位计照明电源并验电，防止触电及短路损坏（GB/T 12145-2016，置信：标准值） | 汽水界面红绿分界清晰，可视角度内无盲区，光源亮度均匀无闪烁，红绿对比度满足肉眼清晰辨识要求（置信：经验值） |
| 汽水侧密封泄漏 | 泄漏 | 机械；热 | 危急 | 由于石墨垫片老化失效或紧固螺栓热应力松弛，高温高压汽水介质从法兰接口或阀门盘根处喷出 | 法兰接合面有蒸汽冒出并伴有刺耳泄漏声；泄漏点附近保温层湿润脱落；严重时双色水位计水位指示异常下降 | [物理]密封面泄漏量>0.1kg/h（适用：运行压力下目视可见汽水泄漏，置信：经验值）；[物理]螺栓残余预紧力<设计值70%（适用：高温服役周期末，置信：经验值） | [在线]红外热像仪泄漏检测；[在线]现场巡检目视及听音检查 | 关键判据：有明显汽水外泄且伴随局部温度异常升高。鉴别要点：与安全阀排汽口泄漏区分，双色水位计泄漏点位于仪表本体法兰或阀门处，且通常会导致水位计自身显示的水位非正常快速下降 | [规程级]根本处理：无临时处理方案，须立即紧急停炉降温，待系统泄压至常压且温度降至安全值后，拆卸泄漏部位更换石墨垫片并按对角线顺序重新均匀紧固；临时处理：无，须立即停机处理 | 检修时严格采用金属缠绕垫片，运行中定期进行法兰螺栓热态紧固，控制锅炉启停时的升降温速率防应力松弛 | 汽包排汽管泄漏：排汽管泄漏位于汽包顶部或集汽管路，不影响双色水位计自身的水位示值变化趋势 | 高压焊工1名、管工2名；工时8-12h（置信：经验值） | 专用重型扳手、力矩扳手、角磨机、防烫服（置信：经验值） | 高强度石墨金属缠绕垫片、耐高温防卡剂、高压螺栓螺母（置信：经验值） | 泄漏高温高压汽水极易导致严重烫伤，发现泄漏应迅速撤离人员并隔离区域，严禁带压堵漏（DL/T 869-2012，置信：标准值） | 水压试验保压30分钟无渗漏，各密封点零泄漏，热态启停后复紧螺栓无松动（DL/T 869-2012，置信：标准值） |