| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 屏式管排磨损泄漏 | 磨损；泄漏 | 机械 | 危急 | 炉膛内高浓度循环物料强烈冲刷屏式管排表面，管壁逐渐减薄，最终导致穿透性泄漏。 | 负荷下降；炉膛负压骤变正压；给水流量大于主蒸汽流量；管排处有泄漏异响；床温偏差大。 | [物理]壁厚减薄量>30%原设计壁厚（适用：管子迎风面及弯头处，置信：经验值）；[热力]给水流量-主蒸汽流量差值>30t/h（适用：正常运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[离线]超声波测厚仪；[离线]水压试验 | 关键判据：声学报警且汽水流量出现不平衡。鉴别要点：若汽水流量平衡但床温骤降，则为给煤中断或床料结焦（非管排泄漏）；若仅局部床温异常升高，可能是局部流化不良或结焦初期的挂壁现象。 | [经验级]根本处理：停炉冷却至常温，进入炉膛进行测厚排查，对磨损超标管段进行割管更换及防磨瓦加装；临时处理：紧急停炉，维持引风机运行抽汽，严禁盲目加水防止加剧磨损扩大破口。 | 优化一二次风配比降低贴壁风速；在易磨损区域加装防磨瓦或喷涂耐磨合金；控制入炉煤粒度及循环物料浓度。 | 汽包安全门动作：安全门动作伴随系统压力突降，且汽水流量趋于平衡，无异常泄漏声学信号。 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 超声波测厚仪、氩弧焊机、角磨机、内窥镜、防磨瓦安装工具（置信：经验值） | 屏式过热器同材质管段、防磨瓦、焊丝（20G或12Cr1MoVG等，视具体材质）（置信：经验值） | 严格执行炉膛内检修通风及降温要求，进入前测定温度<50℃，办理热力工作票及受限空间作业票（DL/T 869-2012，置信：标准值） | 更换管段焊缝100%无损探伤（RT或UT）合格；整体水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 屏式管排超温爆管 | 性能退化；破裂 | 热；机械 | 危急 | 管内蒸汽流量分配不均或热负荷过高，导致管壁温度长期超过材料许用温度，引起材料蠕变及管材胀粗，最终爆裂。 | 主蒸汽温度或局部管壁温度超限报警；炉膛有爆破声；给水量异常增大；蒸汽压力下降。 | [热力]管壁温度>580℃（适用：12Cr1MoVG材质，置信：经验值）；[物理]管径胀粗量>2.5%原外径（适用：过热器管排，置信：经验值） | [在线]炉外壁温热电偶测温系统；[离线]现场金相分析仪；[离线]游标卡尺测胀粗 | 关键判据：DRE测点壁温超限且停炉后金相显示珠光体球化严重。鉴别要点：若管径胀粗但无纵向爆口，需与管内结垢堵塞导致的局部过热区分（割管检查内壁是否有严重结垢剥离物）。 | [经验级]根本处理：更换胀粗或爆裂的管段，调整管排节距消除烟气走廊，必要时进行管路系统阻力重新平衡；临时处理：无，须立即紧急停炉防止扩大冲刷周边管排。 | 运行中严密监控并调整减温水流量；定期进行受热面吹灰防止积灰导致热偏差；检修时检查清理管内异物。 | 水冷壁管爆破：水冷壁爆破多伴随炉膛底部有大量冷灰流出，且燃烧器区域火焰变暗，而屏式管排爆管主要影响尾部烟道及汽温。 | 高压焊工2名、金属检验工1名；工时24-48h（置信：经验值） | 光谱仪、金相分析仪、焊机、卡尺、红外测温仪（置信：经验值） | 合金钢管段（按设计图纸材质）、氩气、焊丝（置信：经验值） | 焊接时严格控制预热及层间温度，高空搭设稳固的脚手架作业平台并系挂安全带（DL/T 869-2012，置信：标准值） | 焊缝无损检测合格；光谱分析材质无错用；焊后热处理硬度合格（DL/T 869-2012，置信：标准值） |