| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全阀弹簧永久变形或疲劳断裂 | 断裂 | 机械 | 长期热应力交变与腐蚀导致弹簧刚度下降或断裂，阀瓣无法回座或开启压力大幅偏移 | 排汽管持续有泄漏声；系统超压时安全阀不动作或起跳压力显著偏低；阀体伴有异常高频振动 | 开启压力偏差>±3%（适用：蒸汽锅炉安全阀，GB/T 12243-2005 表1，置信：标准值）；弹簧自由长度缩短量>原设计值2%（置信：经验值） | [在线]声发射泄漏监测仪（置信：经验值）；[离线]超声波测厚仪（置信：经验值）；[离线]弹簧压缩试验机（置信：经验值） | ①关键判据：系统压力达到整定值时阀门未开启或开启后不回座伴随持续泄漏声。②鉴别要点：若整定压力偏移且伴随泄漏，需与“阀座密封面划伤泄漏”区分，解体检查弹簧有无明显塑性变形或断裂，若弹簧完好且刚度正常，则排除弹簧故障 | 根本处理：拆解阀门，取出损坏弹簧，更换同型号合格弹簧并重新校验整定压力；临时处理：无，须立即停炉降压处理 | [经验级]定期校验安全阀整定压力；加强日常巡检倾听排汽口有无泄漏声；检修时探伤检查弹簧 | 阀座密封面损伤：区分要点为解体后弹簧无变形断裂，密封面有明显沟槽或压痕 | 高级钳工2名、起重工1名；工时8-10h（置信：经验值） | 专用阀门拆装工具、弹簧拉压试验机、标准测力计、起重葫芦（置信：经验值） | 同规格全新原厂弹簧组件、石墨密封垫片（置信：经验值） | 维修前必须确认锅炉已停运且压力降至零，严禁带压拆卸安全阀（DL/T 869-2012，置信：标准值） | 重新整定启跳压力和回座压力，启跳压力允许偏差为±3%（GB/T 12243-2005，置信：标准值） |
| 阀座与阀瓣密封面机械损伤 | 磨损 | 机械 | 高速汽流夹带颗粒冲刷或频繁起跳导致密封面出现沟槽、压痕，破坏密封比压造成泄漏 | 正常运行压力下安全阀排汽管有持续漏汽声；阀体周围有异常汽水泄漏；系统实际运行压力略低于设定值 | 密封面泄漏量>20mL/min（适用：蒸汽安全阀密封性试验，GB/T 12243-2005 6.3.2，置信：标准值）；密封面划伤深度>0.05mm（置信：经验值） | [在线]红外热像仪（监测排汽管温度异常，置信：经验值）；[离线]着色探伤（PT，置信：经验值）；[离线]密封面平面度检测仪（置信：经验值） | ①关键判据：压力远低于整定值时排汽口出现漏汽，且红外检测排汽管温度升高。②鉴别要点：需与“弹簧失效导致的提前起跳”区分，若系统压力明显低于整定压力且漏汽声稳定持续，通过观察压力表排除超压起跳，判定为密封面受损泄漏 | 根本处理：车削或研磨密封面，消除划痕后进行对研至合格，严重时需堆焊后重新加工；临时处理：若泄漏轻微，可适当手动微提阀门利用气流吹扫杂质尝试复位 | [经验级]提高蒸汽品质减少颗粒物；避免安全阀频繁起跳；定期对密封面进行无损检测 | 弹簧失效提前起跳：区分要点为系统压力未达整定值即漏汽，解体检查密封面完好，弹簧发生永久变形 | 钳工2名；工时12-16h（置信：经验值） | 专用研磨工具、平板、着色探伤剂、千分表（置信：经验值） | 研磨砂、密封面堆焊焊条（如钴基合金）、红丹粉（置信：经验值） | 拆卸前必须确认管道内部无余压，操作人员需佩戴防烫隔热手套（DL/T 869-2012，置信：标准值） | 密封面着色检查无裂纹、无连续划痕，工作压力下无肉眼可见泄漏及异响（GB/T 12243-2005，置信：标准值） |
| 阀体与排汽管接口法兰泄漏 | 磨损 | 机械 | 高温蠕变、热胀冷缩应力或螺栓预紧力不均导致法兰垫片老化、压偏或法兰面出现微观裂纹 | 法兰结合面处有蒸汽外泄并伴有刺耳嘶嘶声；法兰外侧有蒸汽凝结水迹或结盐现象；局部红外测温异常 | 法兰密封面泄漏率>0.1%（适用：阀门整体水压试验保压期，GB/T 12243-2005 6.2，置信：标准值）；螺栓预紧扭矩损失>15%（置信：经验值） | [在线]红外热像仪（置信：经验值）；[离线]超声波泄漏检测仪（置信：经验值） | ①关键判据：法兰接缝处出现局部漏汽声及热像图高温异常区。②鉴别要点：需与“阀门内部密封面泄漏”区分，使用超声波测漏仪在法兰接缝与排汽口分别检测，若声强最大点在法兰外侧结合面，则为法兰泄漏 | 根本处理：泄压降温后更换石墨或金属缠绕垫片，对角交替紧固螺栓至规定扭矩；临时处理：带压堵漏（注胶密封），适用于无安全环保风险的轻微渗漏工况 | [经验级]检修时严格按照对角交替原则紧固螺栓；定期热紧固法兰；选用耐高温高压材质垫片 | 阀体砂眼泄漏：区分要点为漏点位置在法兰外侧结合面而非阀体铸造本体，且呈明显的垫片缝隙渗漏特征 | 管工1名、钳工1名；工时4-6h（置信：经验值） | 扭力扳手、液压扭矩扳手、超声波测漏仪、带压堵漏工具（置信：经验值） | 金属缠绕垫片、高温防卡剂（置信：经验值） | 高温法兰区域作业需穿戴防烫服，带压堵漏作业需严格评估压力等级并保持安全距离（DL/T 869-2012，置信：标准值） | 法兰结合面无可见蒸汽泄漏，保压30分钟压降符合规范要求（GB/T 12243-2005，置信：标准值） |