| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 旋风分离器耐磨耐火内衬脱落 | 破裂；松动 | 机械 | 危急 | 高温物料高速循环冲刷磨损内衬，致使耐火材料产生裂纹并大面积脱落，金属筒体直接暴露于高温烟气中面临烧穿风险 | 分离器外壳表面局部超温发红；炉膛差压骤降；回料阀温度异常升高；烟风系统阻力变化 | [热学]分离器外壁金属温度>150℃（适用：外表面测温，置信：经验值）；[物理]炉膛差压波动幅度>设计值20%（适用：额定负荷工况，置信：经验值） | [在线]红外测温仪；[在线]炉膛差压变送器；[离线]内窥镜检查；[离线]超声波测厚仪 | 关键判据：外壳温度骤升且炉膛差压下降。鉴别要点：与分离器堵塞区分，若差压大幅下降且回料温度上升多为内衬脱落导致局部短路；若差压急剧增大则为堵塞 | [经验级]根本处理：停炉冷却至安全温度，进入内部清理脱落材料，重新支模浇筑耐磨耐火涂料并进行烘炉；临时处理：降温降负荷运行，外部加装临时护板并喷淋降温，密切监视壁温 | 严格控制启停炉升温升压速率防热应力；定期检查耐火材料施工质量及抓钉焊接牢固度；运行中避免负荷骤变 | 旋风分离器严重堵塞：堵塞表现为差压急剧增大且尾部飞灰含碳量上升，而内衬脱落表现为外壁超温且差压降低 | 筑炉工2名、钳工2名；工时120-160h（置信：经验值） | 电焊机、红外测温仪、超声波测厚仪、内窥镜、混凝土搅拌机（置信：经验值） | 耐磨耐火浇注料、不锈钢抓钉、模板、高温粘合剂（置信：经验值） | 进入炉内需办理有限空间作业票，强制通风并检测气体浓度；炉外测定壁温防烫伤（DL/T 869-2012，标准值）（置信：标准值） | 耐火层厚度误差<±5mm，表面无裂纹；烘炉后无明显脱落；分离器外壁温<80℃（DL/T 869-2012，标准值）（置信：标准值） |
| 旋风分离器中心筒变形或脱落 | 变形；松动 | 机械；热 | 严重 | 中心筒长期处于高温环境，因材质劣化或安装焊接热应力导致结构变形、偏斜，甚至连接断裂脱落，破坏气流流场 | 分离效率急剧下降，飞灰可燃物含量大幅增加；床压波动；中心筒区域有异响；排烟温度异常升高 | [化学]飞灰含碳量>8%（适用：燃用劣质煤工况，置信：经验值）；[物理]中心筒垂直度偏差>10mm/m（适用：冷态安装或检修，置信：经验值） | [离线]激光水平仪及测距仪；[在线]飞灰含碳量在线分析仪；[离线]停炉内部宏观检查 | 关键判据：飞灰含碳量突升伴随床压异常波动。鉴别要点：与给煤破碎粒度变粗导致飞灰含碳量升高区分，若煤粉粒度水份正常且伴随中心筒异响，可排除给煤机原因 | [经验级]根本处理：停炉检修，割开顶部集箱或人孔门，校正或更换中心筒，调整同心度并重新采用耐高温合金焊条满焊固定；临时处理：降负荷运行，加强排渣以维持床压稳定 | 选用耐高温抗磨合金材质；优化中心筒悬挂与支撑结构以吸收热膨胀；严格控制焊接及安装工艺质量 | 旋风分离器筒体磨损：筒体磨损主要体现为局部壁厚减薄，不会引发飞灰含碳量在短期内的剧烈突变 | 钳工3名、电焊工1名；工时48-72h（置信：经验值） | 气保焊机、激光水平仪、光谱仪、起重葫芦、探伤设备（置信：经验值） | 耐高温不锈钢中心筒备件、专用合金焊条、紧固件（置信：经验值） | 炉内作业需执行停电挂牌制度；高空搭设脚手架需验收合格并挂安全带（GB 26164.1-2010，标准值）（置信：标准值） | 中心筒安装垂直度偏差<2mm；同心度偏差<5mm；焊缝表面进行100%PT探伤无裂纹（置信：经验值） |
| 旋风分离器效率严重退化 | 性能退化 | 机械 | 严重 | 因关键结构参数匹配失调或内部磨损变形，导致气固分离能力下降，大量未燃尽颗粒物料逃逸，破坏锅炉物料循环平衡 | 床压难以维持且波动大；底渣及飞灰含碳量显著上升；尾部受热面磨损加剧；回料量大幅减少 | [物理]分离器阻力压降偏离设计值±15%（适用：额定负荷工况，置信：经验值）；[物理]喉口流速>25m/s（适用：满负荷工况，置信：经验值） | [在线]差压变送器；[在线]床层压力监测；[离线]飞灰取样化验分析 | 关键判据：分离器压降偏离基准值且飞灰含碳量同步上升。鉴别要点：与煤种突变导致飞灰含碳量升高区分，若压降异常且物料循环量明显减少，可判定为分离器效率退化 | [经验级]根本处理：停炉进入内部全面检查，测量筒体、锥体及中心筒尺寸，修复磨损部位，必要时改造中心筒插入深度及喉口尺寸；临时处理：适当调整一二次风配比，降低负荷以维持床压稳定 | 定期校准差压变送器；运行中控制入炉煤粒度级配；避免超负荷运行引起流速过高加剧磨损 | 返料器堵塞：返料器堵塞会导致回料中断，但分离器压降通常表现为增大而非偏离减小的趋势 | 锅炉本体检修工2名、热控仪表工1名；工时24-48h（置信：经验值） | 风速仪、差压变送器、飞灰取样器、内窥镜、3D激光扫描仪（置信：经验值） | 耐磨修补剂、测厚耦合剂、风压测孔密封垫片（置信：经验值） | 检查期间需确保返料风和流化风完全隔离并可靠切断；进入烟道前需充分通风冷却（DL/T 869-2012，标准值）（置信：标准值） | 满负荷工况下分离器压降恢复至设计值±10%以内；飞灰含碳量降至5%以下（置信：经验值） |