| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 上集箱连接管焊缝泄漏 | 泄漏 | 机械；热 | 危急 | 集箱与水冷壁管接头处因热应力交变、高温蠕变或焊接缺陷导致焊缝产生裂纹并扩展，引发汽水混合物外漏。 | 负荷下降；炉膛负压变正并向外喷烟；泄漏处伴有明显刺耳汽流声；给水流量异常大于主蒸汽流量。 | [物理]给水流量与主蒸汽流量差值>50t/h（适用：正常运行工况，置信：经验值）；[热]炉膛负压骤降至<0Pa（适用：泄漏初期，置信：经验值）；[化学]炉水磷酸根或电导率下降（适用：大量补水后，置信：经验值） | [在线]炉膛负压变送器；[在线]给水/主蒸汽流量计；[带电]声学泄漏监测仪；[离线]超声波测厚仪 | 关键判据：给水流量异常大于蒸汽流量且炉膛负压变正。鉴别要点：若排烟温度同时降低，可排除省煤器泄漏；若风室风压不变，可排除床料漏泄；通过测厚与外观确认具体泄漏点位置，区分管子自身磨损减薄与焊缝根部裂纹。 | [经验级]根本处理：紧急停炉冷却后，对裂纹部位打磨至金属光泽并重新补焊，焊后进行热处理及无损探伤；临时处理：无，须立即停机处理。 | 优化锅炉启停速率以降低热应力交变；定期对集箱高应力焊缝进行无损探伤普查；提升给水品质防止氧腐蚀。 | 水冷壁管爆管：水冷壁爆管多伴随炉膛内强烈泄漏声且床温急剧下降，而上集箱外部焊缝泄漏初期外部汽流声更明显。 | 高压焊工2名、起重工1名；工时24-48h（置信：经验值） | 磁粉探伤仪、超声波探伤仪、角磨机、氩弧焊机、热处理设备（置信：经验值） | 同材质焊丝、异种钢焊条、保温材料、探伤耦合剂（置信：经验值） | 必须办理热力机械工作票，确认炉膛冷却至50℃以下且强制通风；进入炉膛前需测量CO等有毒气体浓度（DL/T 869-2012，置信：标准值） | 焊缝外观无咬边、气孔；100%射线或超声波探伤（UT/RT）达到Ⅱ级及以上合格标准；超压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 上集箱手孔堵头泄漏 | 泄漏 | 机械 | 危急 | 集箱手孔盖或堵头因垫片老化失效、热变形或螺栓预紧力不均，导致密封面贴合不良引发高压汽水泄漏。 | 集箱外部保温棉被打湿或吹脱；泄漏点有明显汽水喷出声；局部区域汽水弥漫；严重时机组MFT（主燃料跳闸）。 | [物理]泄漏点附近噪音>85dB（适用：环境背景噪音<70dB，置信：经验值）；[状态量]密封面不平度>0.05mm/m（适用：检修复装阶段，置信：经验值）；[物理]螺栓预紧力矩偏差>10%（适用：冷态安装，置信：经验值） | [在线]高清视频监视系统；[离线]红外热像仪；[离线]声学听音棒 | 关键判据：集箱端部或外部出现局部汽水喷溢且给水系统流量失衡。鉴别要点：使用红外热像仪检查泄漏轨迹，若热像显示蒸汽沿集箱轴向喷射且手孔处温度异常高，可排除管座焊缝泄漏；停炉后打压检查，观察水迹是否集中于手孔密封面以区分内壁腐蚀穿透。 | [经验级]根本处理：停炉冷却泄压后，拆卸手孔盖，检查并修复密封面，更换金属石墨缠绕垫片，按对角顺序均匀紧固螺栓；临时处理：无，须立即降压停机处理。 | 使用标准力矩扳手按规范力矩紧固；选用耐高温高压的高品质金属缠绕垫片；大修期检查手孔密封面平整度。 | 排污阀盘根泄漏：排污阀泄漏通常在炉膛底部且伴随阀门外部结垢，而上集箱手孔泄漏位于炉膛上部外侧。 | 检修钳工2名；工时8-12h（置信：经验值） | 力矩扳手、专用手孔扳手、研磨平板、塞尺、内窥镜（置信：经验值） | 金属石墨缠绕垫片、高温防咬合剂、相同规格高强度螺栓（置信：经验值） | 泄压至零位方可拆卸堵头，严防带压拆卸伤人；拆卸前确认无残存蒸汽，规范穿戴防烫劳保用品（DL/T 869-2012，置信：标准值） | 水压试验保压30分钟无压降且手孔处无渗水；密封面平整度符合图纸要求（DL/T 869-2012，置信：标准值） |
| 上集箱内部异物堵塞 | 堵塞 | 机械；热 | 严重 | 施工遗留物（如手套、木块）或运行中脱落的垢片聚集在集箱内部，导致部分水冷壁管供水不足，引发局部超温。 | 水冷壁局部管壁温度异常升高；DCS显示管壁温度偏差增大；严重时引发超温爆管；引风机电流可能出现波动。 | [热]同标高水冷壁管壁温差>50℃（适用：满负荷工况，置信：经验值）；[热]管壁温度>490℃（适用：20G材质报警阈值，置信：经验值）；[物理]集箱进出口压差增大>0.2MPa（适用：额定循环流量，置信：经验值） | [在线]炉外壁温热电偶；[在线]DCS数据趋势分析软件；[离线]集箱内窥镜检查 | 关键判据：局部管壁温度异常升高且DCS历史趋势显示该现象自某次检修后突然出现。鉴别要点：若整片水冷壁温普遍升高，多为燃烧偏斜或结焦；若仅个别管子超温且流量偏低，通过内窥镜检查集箱内部，可确认异物堵塞；与汽水分层导致的超温区分需看运行压力是否处于亚临界以下。 | [经验级]根本处理：停炉后切割集箱端部手孔或开孔，使用内窥镜定位并用专用工具（如吸尘器、抓取器）取出异物；临时处理：通过调整燃烧器摆角或运行氧量，降低该区域热负荷以缓解超温。 | 新机组安装或大修后严格执行通球试验和联箱内部清理验收；加强水质监督防止大面积结垢脱落。 | 水冷壁管内壁结垢：结垢导致的超温是一个渐进过程（以月计），且管壁向火侧有明显垢层；而异物堵塞起病急（多在检修后），内窥镜可见明显堵塞物。 | 检修工2名、无损检测人员1名；工时16-24h（置信：经验值） | 工业内窥镜、管道切割机、异物抓取工具、通球试验用海绵球（置信：经验值） | 氩弧焊焊丝、密封垫片、记录纸（置信：经验值） | 进入受限空间作业需办理审批，保持良好通风；切割集箱前彻底泄压并冷却至常温（GB 26164.1-2010，置信：标准值） | 内部无任何异物残留；集箱切割复焊部位100%无损探伤合格；水压试验无渗漏（GB 50273-2009，置信：标准值） |