| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 省煤器管排泄漏 | 泄漏 | 机械；热 | 危急 | 管材材质或安装检修工艺不合格导致局部应力集中，在高温烟气冲刷及内部水压作用下管壁产生微小裂纹并逐渐扩展，最终导致管排破裂工质外泄。 | CRT显示床温、床压极不均匀且燃烧极不稳定；排烟温度下降；给水流量不正常地大于蒸汽流量；炉膛负压减小甚至变正压；现场有明显泄漏汽水声。 | [热]排烟温度异常下降>10℃（适用：额定负荷运行工况，置信：经验值）；[流体]给水流量-蒸汽流量差值>30t/h（适用：额定负荷运行工况，置信：经验值）；[化学]给水溶解氧>7μg/L（适用：除氧器出口，GB/T 12145-2017 表1，置信：标准值） | [在线]给水流量变送器；[在线]排烟温度热电偶；[在线]炉膛压力变送器；[带电]现场听音棒 | 关键判据：给水流量异常大于蒸汽流量且炉膛呈现正压，排烟温度下降。鉴别要点：与水冷壁泄漏区分，水冷壁泄漏通常导致床温、料层差压急剧大幅波动且局部燃烧不稳，而省煤器泄漏主要反映在尾部烟道及给水系统参数异常。 | [经验级]根本处理：紧急停炉冷却后，切除并更换泄漏的管段，重新焊接恢复管排；临时处理：若泄漏较轻微，可降压降负荷运行维持至计划停炉，严重时无临时处理方案，须立即停机处理。 | 严格控制省煤器管材采购及安装质量；提升给水水质确保溶解氧达标；停炉期间加强防磨防爆检查。 | 水冷壁管泄漏：水冷壁泄漏主要引起炉膛密相区床温剧烈波动和床压异常，而省煤器泄漏主要影响尾部烟道及汽水系统平衡。 | 钳工4名、焊工2名；工时48-72h（置信：经验值） | 对讲机、听音棒、内窥镜、射线探伤仪、直流氩弧焊机（置信：经验值） | 同材质同规格省煤器管段、管接头、异种钢焊材（置信：经验值） | 必须待炉膛温度降至安全范围方可进入；进入烟道前需确认通风良好；严格执行DL/T 869-2012焊接作业规范（DL/T 869-2012，标准值）（置信：标准值） | 焊缝100%无损探伤合格；管排无变形，水压试验保压无压降（DL/T 869-2012，标准值）（置信：标准值） |
| 省煤器再循环阀故障 | 性能退化 | 机械 | 严重 | 锅炉停止进水时未能及时开启省煤器再循环阀，导致省煤器管内工质停滞汽化，引发管壁超温过热变形或产生热应力损伤；阀门关闭不严导致正常运行时给水短路。 | 停炉期间省煤器管壁温度异常升高；锅炉正常运行时给水温度偏离设计值；再循环阀阀体或管路有异常介质流动声。 | [热]省煤器管壁超温>20℃（适用：锅炉启停阶段不进水工况，置信：经验值）；[流体]再循环管介质流速>0.5m/s（适用：锅炉正常进水运行阶段，置信：经验值） | [在线]管壁温度热电偶；[在线]给水温度测量仪；[带电]现场超声波测厚仪及听音检查 | 关键判据：启停阶段省煤器管壁温度异常飙升，或正常运行时给水温度异常偏离设计值且阀门处有异响。鉴别要点：与给水调节阀故障区分，给水调节阀故障直接导致汽包水位剧烈波动，而再循环阀故障主要表现为省煤器管壁超温或给水温度偏移。 | [经验级]根本处理：修复或更换损坏的再循环阀门及执行机构，校验联锁保护逻辑；临时处理：手动开启或关闭再循环旁路阀维持工质流动，密切监视管壁温度。 | 完善省煤器再循环阀的启停联锁逻辑；定期校验阀门执行机构灵活性及严密性。 | 给水调节阀卡涩：给水调节阀故障直接引发汽包水位大幅波动或给水压力骤变，而再循环阀故障主要影响省煤器管壁温度。 | 管工2名、热控工1名；工时4-6h（置信：经验值） | 扳手、阀门研磨工具、万用表、逻辑测试仪（置信：经验值） | 再循环阀芯组件、密封垫片、执行器配件（置信：经验值） | 检修前切断阀门执行器电源并挂牌；管道内可能存在残余热水蒸汽，拆卸时需做好防烫伤防护（置信：经验值） | 阀门严密性试验合格无内漏；启停联锁逻辑测试动作准确无误（GB/T 50273，标准值）（置信：标准值） |