| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 给水分配管汽水两相流冲刷磨损 | 磨损 | 机械 | 严重 | 高速汽水混合物长期冲刷管壁，产生微观切削和疲劳剥落，导致局部管壁减薄甚至穿透 | 给水流量异常波动；炉膛负压波动；管路局部有蒸汽泄漏异响；给水压力下降 | [物理]管壁剩余厚度<2.0mm（适用：管材原始壁厚5mm，置信：经验值）；[状态量]给水流量偏差>10%（适用：额定负荷运行，置信：经验值） | [在线]给水流量变送器；[离线]超声波测厚仪；[离线]宏观肉眼检查 | ①关键判据：测厚发现局部减薄超阈值，伴随给水流量与压力异常波动。②鉴别要点：与给水泵出力不足区分，泵出口压力正常且仅局部管段减薄即可判定为管内冲刷磨损 | [经验级]根本处理：切除减薄管段，重新焊接同材质管段并探伤；临时处理：确认泄漏点不大时可降负荷运行，泄漏严重须立即停机处理 | 定期对弯头及变径处进行超声波测厚；控制给水流量平稳避免剧烈波动；优化管系设计减少涡流 | 给水调节阀卡涩：区分要点为给水调节阀卡涩会导致给水压力升高，而管壁磨损泄漏会导致给水压力下降 | 钳工2名、焊工2名；工时12-16h（置信：经验值） | 超声波测厚仪、直流电焊机、角磨机、测氧仪（置信：经验值） | 同材质给水管段、氩弧焊丝、探伤耦合剂（置信：经验值） | 动火作业需办理动火票，检测管内可燃气体达标，佩戴防护服（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤合格，管壁测厚数据均大于最小要求厚度，水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 给水分配管系统振动异常 | 异常振动 | 机械 | 一般 | 给水管道支吊架失效或水力工况不稳引发共振，导致管系整体或局部产生高频振动 | 给水管道有明显抖动；支吊架晃动或发出撞击声；管道法兰结合面可能有渗水 | [物理]振动速度>4.5mm/s（适用：额定负荷运行工况，置信：经验值）；[物理]振动位移>50μm（适用：管系悬空段，置信：经验值） | [在线]管道振动加速度传感器；[离线]振动频谱分析仪 | ①关键判据：测振速度超限，频谱分析显示特定转速或流速频率倍频突出。②鉴别要点：与给水泵本体机械振动区分，泵本体振动正常而管系振动超标即可判定为管系共振 | [经验级]根本处理：修复失效支吊架，在振动节点处增设限位或减振支架；临时处理：调整给水流量避开共振流速区 | 定期检查管道支吊架受力状态；优化给水调节阀开度变化率防止水锤；定期进行管系振动测试 | 给水泵汽化：区分要点为给水泵汽化伴随泵出口压力剧烈摆动和泵内异响，管系振动则无此现象 | 钳工2名；工时4-6h（置信：经验值） | 振动分析仪、扭矩扳手、电焊机、水平仪（置信：经验值） | 减振支吊架组件、高强度螺栓、防松垫圈（置信：经验值） | 高空作业需佩戴安全带，确认管道无高温烫伤风险（DL/T 869-2012，置信：标准值） | 支吊架安装牢固，管系振动速度恢复至<2.8mm/s，无异常摩擦碰撞（置信：经验值） |