| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进口集箱管座焊缝泄漏 | 泄漏 | 机械；热 | 危急 | 集箱与受热面管子连接焊缝处因热应力交变、管束振动疲劳或焊接缺陷扩展，导致焊缝产生穿透性裂纹并引发汽水混合物喷出泄漏 | 就地有明显汽水喷射声；保温层被吹破、有蒸汽冒出；炉膛附近局部正压；给水流量不正常地大于主蒸汽流量；DCS显示补水量异常增加 | [物理]给水流量与主蒸汽流量差值>额定蒸发量3%（适用：正常运行工况，置信：经验值）；[物理]炉膛泄漏声发射信号强度>85dB（适用：背景噪声<60dB，置信：经验值）；[化学]炉水二氧化硅含量偏离基准值>20%（适用：凝汽器无泄漏，置信：经验值） | [在线]声发射泄漏监测仪；[在线]DCS给水与蒸汽流量平衡计算；[离线]红外热像仪；[带电]超声波测厚仪 | 关键判据：DCS流量差值增加且伴随局部高强声发射信号。鉴别要点：若仅给水流量增大且凝汽器真空下降，排除集箱泄漏，判定为凝汽器铜管泄漏；若声发射信号集中在炉膛中部且燃烧不稳，排除集箱泄漏，判定为水冷壁管泄漏 | [经验级]根本处理：紧急停炉冷却后，打磨消除原焊缝裂纹，重新进行氩弧焊打底及电弧焊盖面，并进行100%无损探伤；临时处理：对于微小裂纹且无法立即停机时，可适当降压降负荷运行，严禁进行带压堵漏，须立即停机处理 | 优化启停炉升降温速率，控制集箱内外壁温差；定期对管座角焊缝进行无损探伤及剩余壁厚测量；加强支吊架检查防止管系受力异常 | 水冷壁管泄漏：水冷壁管泄漏声发射信号多集中在炉膛高度中下部，且燃烧火焰电视可能观察到局部燃烧扰动；省煤器泄漏：省煤器泄漏处通常在尾部烟道，排烟温度可能下降且引风机电流增大 | 钳工2名、高压焊工2名；工时36-48h（置信：经验值） | 磁粉探伤仪、超声波探伤仪、红外热像仪、角磨机、氩弧焊机（置信：经验值） | 同材质焊丝/焊条、保温棉、金属缠绕垫片（置信：经验值） | 必须待炉膛温度降至安全范围方可进人；严格执行《锅炉检修规程》防烫伤及有限空间作业要求（DL/T 869-2012，置信：标准值） | 焊缝表面无裂纹、气孔等缺陷；无损探伤100%合格；水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 进口集箱本身裂纹 | 裂纹 | 机械；热 | 危急 | 集箱筒体在长期交变热应力（如频繁启停导致的高频热疲劳）、材质老化或轧制缺陷处产生晶间裂纹并逐步扩展至穿透 | 集箱外部保温层潮湿或有大面积蒸汽喷出；集箱附近有高频尖啸声；主蒸汽压力出现不可控下降；炉膛及烟道负压剧烈波动变为正压 | [物理]主蒸汽压力下降速率>0.5MPa/min（适用：汽机调门未动作，置信：经验值）；[物理]金属壁温变化率>8℃/min（适用：启停炉阶段，置信：经验值）；[物理]裂纹深度>2mm（适用：超声波探伤检测，置信：经验值） | [在线]壁温热电偶；[在线]主蒸汽压力变送器；[离线]超声波衍射时差法(TOFD)探伤仪；[离线]磁记忆检测仪 | 关键判据：金属壁温历史记录存在超限骤变，且超声波探伤发现筒体存在深度>2mm的内部立体缺陷。鉴别要点：若压力下降伴随安全阀动作声音，排除筒体裂纹，判定为安全阀故障泄漏；若探伤信号为表面线性且处于焊缝位置，排除筒体母材裂纹，判定为管座焊缝裂纹 | [经验级]根本处理：停炉泄压降温，评估裂纹尺寸，对可修复的局部裂纹进行打磨补焊；若裂纹深达壁厚一半以上或大面积密集，必须整体更换该段集箱；临时处理：无，须立即停机处理 | 严格控制锅炉启停速率，避免集箱金属壁温骤变；定期检验时扩大集箱筒体探伤比例；定期校验热电偶保证温度测量的准确性 | 安全门泄漏：安全门泄漏通常在安全阀排气口有明显蒸汽外泄，且声音位置在炉顶排气管，而非集箱本体区域 | 钳工4名、管工2名、高压焊工3名；工时72-120h（置信：经验值） | 超声波探伤仪、TOFD检测仪、光谱仪、内窥镜、坡口机（置信：经验值） | 同规格材质集箱筒体段、合金钢焊材、耐火可塑料（置信：经验值） | 切割及焊接集箱需办理一级动火票；进入炉膛内部需检测一氧化碳及氧气浓度合格（DL/T 869-2012，置信：标准值） | 焊缝及母材探伤100%合格；集箱整体水压试验无渗漏；光谱分析材质相符（DL/T 869-2012，置信：标准值） |
| 集箱内部异物堵塞 | 堵塞 | 机械；热 | 严重 | 施工遗留物（如手套、焊条、木块）或水质不良产生的大量氧化铁垢积聚在集箱内部，导致受热面管束供水或汽水循环受阻 | 堵塞管束区域管壁温度异常升高甚至超温报警；DCS显示该区域汽水流量明显偏低；两侧集箱压差异常增大；爆管停炉后检查发现管内有干烧氧化皮特征 | [物理]进出口压差>设计值1.5倍（适用：额定流量工况，置信：经验值）；[物理]管壁金属温度>报警设定值（适用：同侧管组，置信：经验值）；[物理]介质流速偏差>15%（适用：同区各管段，置信：经验值） | [在线]管壁温度热电偶；[在线]流量及压差变送器；[离线]内窥镜；[离线]γ射线扫描成像仪 | 关键判据：同区域多根管束出现流量低且管壁超温，内窥镜或射线检测确认存在异物。鉴别要点：若仅单根管子流量低且管壁超温，排除集箱整体堵塞，判定为该单根管子入口节流孔圈堵塞或管内结垢；若压差增大伴随全炉传热恶化，排除集箱堵塞，判定为给水泵出力不足或系统阀门开度异常 | [经验级]根本处理：停炉后切割集箱端部手孔或封头，使用内窥镜定位并用专用工具（如高压水洗、磁性吸铁器）取出异物，彻底清洗集箱内部；临时处理：适当降低锅炉负荷，开大给水调节阀，维持压差运行至计划停机 | 加强基建及检修期间的内部异物检查与封闭管理；强化锅炉给水水质监督，控制水中悬浮物和含氧量 | 节流孔圈堵塞：节流孔圈堵塞通常表现为单管超温且流量骤降，而集箱整体堵塞表现为成片管组流量下降；管内严重结垢：管内结垢需通过割管取样检查确认，内壁有致密水垢层而非块状异物 | 钳工2名、化学清洗工2名；工时24-48h（置信：经验值） | 管道内窥镜、高压清洗机、射线探伤仪、切割机（置信：经验值） | 密封垫片、手孔端盖、焊材（置信：经验值） | 开启集箱手孔前需确认内部无余压、无热水；有限空间作业需强制通风并设专人监护（DL/T 869-2012，置信：标准值） | 内窥镜检查内部无残留异物；各管束介质流量均匀，管壁温度恢复正常区间（DL/T 869-2012，置信：标准值） |