| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 消音器内部吸声材料老化粉化 | 老化 | 机械；环境 | 严重 | 长期受高温及含尘烟气冲刷，吸声填料（如超细玻璃棉）粉化流失，导致微孔堵塞或流失，消声频偏移，降噪能力下降 | 就地明显感觉到排汽或引风机出口异常噪声增大；粉化颗粒可能随烟气排出 | [物理]降噪量<设计值80%（适用：额定负荷运行工况，置信：经验值）；[物理]噪声声压级>85dB(A)（适用：操作人员常规巡检区域1米处，置信：经验值） | [离线]频谱分析仪测噪声；[离线]内窥镜检查吸声材料状况 | 关键判据：整体降噪效果下降且高频噪声显著上升。鉴别要点：与排汽阀漏气区分，若频谱分析显示宽频白噪声显著增加且阀门外表面无吹哨声，可排除阀门泄漏，定位至消音器内部 | [经验级]根本处理：停炉打开消音器外壳护板，清理粉化的旧吸声填料及孔板，重新装填符合规格的新吸声材料并固定护板；临时处理：无，须在停机检修期间处理 | 优化CFB锅炉燃烧控制降低烟气初始流速；定期利用检修窗口检查吸声材料磨损情况 | 阀门内漏或管道破裂：区分要点为阀门内漏通常伴随持续的尖锐哨声且局部有明显气流感，而消音器老化失效表现为整体环境低频或宽频轰鸣声升高 | 钳工2名、起重工1名；工时16-24h（置信：经验值） | 电焊机、切割机、吸尘器、常用扳手（置信：经验值） | 玻璃纤维吸声棉、微孔不锈钢护板、紧固件（置信：经验值） | 停炉冷却至常温方可进入烟道作业；进入受限空间需办理作业票，强制通风并测氧合格（DL/T 869-2012，置信：标准值） | 表面无明显漏风点；在额定负荷下测试整体噪声值符合设计规范要求且不超标（GB/T 50087-2013，置信：标准值） |
| 消音器外壳及孔板焊缝开裂 | 断裂 | 机械 | 危急 | CFB锅炉引风机或烟风道存在气流脉动引发共振，长期交变应力导致消音器外壳、内部支撑或导流板焊缝疲劳开裂 | 消音器本体出现明显机械振动；开裂处有烟气外泄及刺耳啸叫；焊缝处可见明显裂纹 | [物理]振动速度>7.1mm/s（适用：刚性支撑结构，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[状态量]外壳可见裂纹长度>10mm（适用：停炉检查状态，置信：经验值） | [在线]振动速度传感器；[离线]超声波探伤仪；[离线]超声波测厚仪 | 关键判据：测点振动速度超标且主频与引风机转速频率或其倍频耦合。鉴别要点：与引风机转子不平衡区分，若仅消音器本体振动烈度大而风机机壳振动在合格范围内，排除风机本体机械故障，定位至消音器结构共振 | [经验级]根本处理：彻底清理开裂焊缝坡口至露出金属光泽，按原设计材质选用对应焊条进行满焊修补，必要时增设加强筋板；临时处理：对非承压微小裂纹可采取打止裂孔防止裂纹扩展，并加强运行监测 | 烟风道设计时进行模态分析避开共振区；定期检查导流板及支撑件焊缝 | 烟道膨胀节拉裂：区分要点为膨胀节损坏通常伴随明显的大幅度轴向位移错位，而消音器焊缝开裂多表现为局部结构高频振动和焊缝撕裂 | 高级焊工2名、钳工1名；工时8-12h（置信：经验值） | 振动分析仪、电焊机、超声波探伤仪、气刨设备（置信：经验值） | 耐磨焊条、加强型钢板、止裂钻头（置信：经验值） | 动火作业需办理一级动火票并检测可燃气体浓度；高空烟道作业必须佩戴安全带并搭设规范脚手架（DL/T 869-2012，置信：标准值） | 焊缝表面无气孔、夹渣、裂纹；修补后本体振动速度降至4.5mm/s以内（ISO 10816-3:2009 表1 B/C级，置信：标准值） |
| 消音器微孔板积灰堵塞 | 堵塞 | 机械；化学 | 严重 | CFB锅炉烟气含尘浓度高，细微粉尘在潮湿或低温环境下粘结，逐渐堵塞消音器微孔板孔眼，导致通流面积减小，烟气阻力增大 | 就地差压变送器显示阻力增大；引风机电流升高或出现喘振趋势；锅炉炉膛负压难以维持 | [物理]消音器本体压降>设计值1.5倍（适用：额定负荷工况，置信：经验值）；[化学]烟气温度<酸露点（适用：低负荷运行，置信：经验值） | [在线]差压变送器；[离线]内窥镜；[离线]红外测温仪 | 关键判据：消音器前后压差持续升高且排烟温度偏低。鉴别要点：与布袋除尘器糊袋区分，若布袋除尘器压差正常而仅消音器压差飙升，排除除尘器故障，定位至消音器积灰 | [经验级]根本处理：停炉后开启人孔门，使用高压水枪或压缩空气彻底逐孔清灰，疏通堵塞的微孔；临时处理：在允许范围内适当提高排烟温度进行在线升温烘燥，利用低负荷时段进行大流量吹扫 | 控制入炉煤品质降低灰分；保证低负荷时排烟温度高于烟气酸露点；定期投入声波或蒸汽吹灰器 | 烟道挡板门卡涩：区分要点为挡板门卡涩会导致风机电流突变且执行器力矩报警，而消音器积灰表现为压差缓慢渐进式上升 | 检修工2名；工时8-10h（置信：经验值） | 高压水枪、工业吸尘器、压缩空气枪、照明灯具（置信：经验值） | 工业清洗剂、防护隔离滤布（置信：经验值） | 进入烟道前必须确认引风机已停电并上锁挂牌（LOTO）；烟道内作业需使用36V安全电压照明（DL/T 869-2012，置信：标准值） | 清灰后微孔通透率达95%以上；额定负荷下消音器本体压降恢复至设计值范围内（置信：经验值） |