| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 出料阀阀芯严重磨损 | 磨损 | 机械 | 严重 | 高温循环物料持续冲刷导致阀芯及阀座密封面材料流失，间隙增大，截流能力下降 | 锅炉排渣困难或排渣量无法控制；阀芯动作时有金属摩擦异响；气力密封风压力下降 | [物理]阀芯密封面磨损深度>1.5mm（适用：高温耐磨合金材质，置信：经验值）；[状态量]密封风流量偏差>15%（适用：额定工况下，置信：经验值） | [在线]密封风流量变送器；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：排渣量异常伴随密封风压下降。鉴别要点：若密封风压正常但排渣受阻，则为排渣管堵塞或结焦，排除阀芯磨损 | [经验级]根本处理：停炉冷却后解体出料阀，拆除旧阀芯，更换耐磨合金阀芯并重新研磨密封面；临时处理：无，须立即停机处理 | 优化流化风量降低颗粒动能；选用碳化硅或耐磨合金阀芯；定期检测密封风压 | 排渣管堵塞：排渣管堵塞时密封风压通常正常或升高，阀芯磨损时密封风压下降 | 钳工2名、焊工1名；工时16-20h（置信：经验值） | 角磨机、电焊机、超声波测厚仪、内窥镜、大扭矩扳手（置信：经验值） | 耐磨合金阀芯备件、密封垫片、耐高温防卡脂（置信：经验值） | 隔绝风源并确认泄压至零方可作业，防止高温物料喷出（DL/T 869-2012，标准值）（置信：标准值） | 阀芯密封面磨损量≤0.5mm，开关行程试验无卡涩，密封风压恢复设计值（DL/T 869-2012，标准值）（置信：标准值） |
| 出料阀机械卡涩 | 堵塞；变形 | 机械 | 危急 | 高温物料结焦抱死阀杆，或冷却不良导致阀杆弯曲变形，致使阀门无法动作 | DCS显示阀门开度反馈停滞；排渣口温度骤降；就地手动操作摇把无法转动 | [物理]阀杆直线度偏差>0.1mm/m（适用：解体检测状态，置信：经验值）；[状态量]执行机构电机电流>额定电流1.5倍（适用：动作过程中，置信：经验值） | [在线]阀门开度位移传感器；[在线]执行机构电流监测；[离线]百分表 | 关键判据：电机电流超限且开度无变化。鉴别要点：若电流正常且无开度变化，检查气源或执行机构连杆断裂；电流超限则为机械卡涩或结焦 | [经验级]根本处理：解体抽出阀杆，清理结焦物料，校直或更换变形阀杆；临时处理：反复微动执行机构并加大冷却风量尝试冲破表面结焦 | 提高冷却密封风压力；控制床层温度防止超温结焦；定期活动出料阀 | 执行机构连杆脱落：连杆脱落时电机电流极低或为零，卡涩时电机电流显著超限 | 钳工2名；工时8-12h（置信：经验值） | 大扭矩扳手、百分表、千斤顶、清理工具（置信：经验值） | 阀杆备件、耐高温密封填料、除焦剂（置信：经验值） | 切断执行机构电源并挂牌，确认阀体内无残压（DL/T 869-2012，标准值）（置信：标准值） | 阀门全开全关无卡涩，执行机构电流≤额定值，阀杆直线度≤0.05mm/m（DL/T 869-2012，标准值）（置信：标准值） |
| 出料阀填料密封泄漏 | 泄漏 | 机械；热 | 一般 | 高温排渣导致填料老化变硬，或阀杆表面磨损产生间隙，带压灰渣从间隙处喷出 | 阀杆处有明显粉尘外溢；局部有正压排气声；周围有积灰堆积 | [物理]泄漏点粉尘浓度>10mg/m³（适用：可视检查或测尘仪，置信：经验值）；[温度]填料函外壳温度>150℃（适用：环境温度25℃，置信：经验值） | [离线]红外测温仪；[离线]目视检查与粉尘检测 | 关键判据：阀杆周围有明显粉尘外溢。鉴别要点：若法兰结合面泄漏，泄漏点呈面状分布且紧固螺栓力矩不均；填料泄漏集中在阀杆圆周间隙 | [经验级]根本处理：拆除旧填料，清理填料函，采用高纯石墨编织填料错口逐圈压入，对称拧紧压盖螺栓；临时处理：适度紧固压盖螺母，注入密封胶临时封堵 | 规范填料压紧力矩；定期更换高温石墨填料；保证阀杆表面光洁度 | 阀体法兰泄漏：法兰泄漏发生在阀体与管道连接处，填料泄漏发生在阀杆处 | 钳工1名；工时2-4h（置信：经验值） | 扭力扳手、填料钩、切割刀、红外测温仪（置信：经验值） | 柔性石墨编织填料、高温密封胶（置信：经验值） | 佩戴防尘口罩及防护面罩，侧身操作防止高温喷灰伤人（置信：经验值） | 阀门动作状态下无明显粉尘泄漏，填料函外壳温度<120℃（置信：经验值） |